<!doctype html><html lang="en"><head><meta charset="utf-8"><title>MEP design sheets</title><style>body{font:13px Arial,sans-serif;margin:22px;color:#111}h1{font-size:19px;margin:0 0 3px}h3{font-size:14px;margin:14px 0 4px}table{border-collapse:collapse;margin:4px 0}td,th{border:1px solid #888;padding:3px 8px;text-align:start;vertical-align:top}th{background:#eee}.n{text-align:end;font-variant-numeric:tabular-nums}.ar{color:#444;margin-inline-start:6px}.ok td:last-child{color:#0a6b1d}.bad td{background:#fde7e7}.bad td:last-child{color:#b00020}.box{border:1px solid #c9a227;background:#fff8e1;padding:6px 10px;margin:8px 0}pre{margin:0;font:12px monospace}.np{margin:8px 0}@media print{.np{display:none}}</style></head><body><button class="np" onclick="window.print()">Print / طباعة</button><section style="page-break-after:always"><h1>Electrical load schedule <span class="ar" dir="rtl">جدول الأحمال الكهربية</span></h1><div>Method: connected load x demand factor x group diversity (IEC 60364 / NEC demand practice, representative factors) <span class="ar" dir="rtl">الأسلوب: الحمل المتصل x معامل الطلب x معامل التنوع (ممارسة IEC 60364 / NEC بمعاملات تمثيلية)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Loads (panel, room, category, kW, pf, phase) <span class="ar" dir="rtl">الأحمال (لوحة، غرفة، فئة، كيلوواط، معامل قدرة، فاز)</span></td><td class="n"><pre># panel, room, category, kW, pf (optional), phase L1/L2/L3/3P (optional)
DB-GF,Living,LGT,0.45
DB-GF,Living,SOC,1.5
DB-GF,Living,AC,2.4,0.85,L1
DB-GF,Dining,LGT,0.25
DB-GF,Dining,SOC,1.0
DB-GF,Dining,AC,1.8,0.85,L2
DB-GF,Kitchen,LGT,0.2
DB-GF,Kitchen,SOC,2.0
DB-GF,Kitchen,KIT,6.0
DB-GF,Guest bath,WH,1.5
DB-GF,Corridor,LGT,0.15
DB-FF,Master bed,LGT,0.3
DB-FF,Master bed,SOC,1.2
DB-FF,Master bed,AC,2.4,0.85,L3
DB-FF,Master bath,WH,1.5
DB-FF,Bed 2,LGT,0.2
DB-FF,Bed 2,SOC,1.0
DB-FF,Bed 2,AC,1.2,0.85,L1
DB-FF,Bed 3,LGT,0.2
DB-FF,Bed 3,SOC,1.0
DB-FF,Bed 3,AC,1.2,0.85,L2
DB-FF,Bath 1,WH,1.5
DB-FF,Corridor,LGT,0.15
DB-R,Roof,PMP,1.5
DB-R,Roof,LGT,0.1</pre></td><td></td></tr><tr><td>Group diversity factor <span class="ar" dir="rtl">معامل التنوع بين اللوحات</span></td><td class="n">0.9</td><td></td></tr><tr><td>Supply voltage L-L <span class="ar" dir="rtl">جهد التغذية بين الأوجه</span></td><td class="n">400</td><td>V</td></tr><tr><td>Power factor for unknown categories <span class="ar" dir="rtl">معامل القدرة للفئات غير المعروفة</span></td><td class="n">0.9</td><td></td></tr><tr><td>Utility approved capacity <span class="ar" dir="rtl">السعة المعتمدة من الشركة</span></td><td class="n">30</td><td>kVA</td></tr><tr><td>Built-up area (for W/m2 info) <span class="ar" dir="rtl">المساحة المبنية (للمعلومات)</span></td><td class="n">300</td><td>m2</td></tr><tr><td>Max phase imbalance <span class="ar" dir="rtl">أقصى عدم اتزان للأوجه</span></td><td class="n">15</td><td>%</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Connected load <span class="ar" dir="rtl">الحمل المتصل</span></td><td class="n">30.7</td><td>kW</td></tr><tr><td>Demand after category factors <span class="ar" dir="rtl">الطلب بعد معاملات الفئات</span></td><td class="n">20.33</td><td>kW</td></tr><tr><td>Maximum demand (x group diversity) <span class="ar" dir="rtl">أقصى طلب (x معامل التنوع)</span></td><td class="n">18.3</td><td>kW</td></tr><tr><td>Maximum demand <span class="ar" dir="rtl">أقصى طلب</span></td><td class="n">20.24</td><td>kVA</td></tr><tr><td>Weighted power factor <span class="ar" dir="rtl">معامل القدرة الموزون</span></td><td class="n">0.904</td><td></td></tr><tr><td>Design current (3-phase) <span class="ar" dir="rtl">تيار التصميم (3 فاز)</span></td><td class="n">29.2</td><td>A</td></tr><tr><td>Main breaker (standard rating) <span class="ar" dir="rtl">قاطع الدخول (قيمة قياسية)</span></td><td class="n">32</td><td>A</td></tr><tr><td>Connected load density <span class="ar" dir="rtl">كثافة الحمل المتصل</span></td><td class="n">102</td><td>W/m2</td></tr><tr><td>Demand density <span class="ar" dir="rtl">كثافة الطلب</span></td><td class="n">61</td><td>W/m2</td></tr></table><h3>By panel <span class="ar" dir="rtl">حسب اللوحة</span></h3><table><tr><th>Panel</th><th>Connected kW</th><th>Demand kW</th><th>kVA</th></tr><tr><td>DB-GF</td><td>17.25</td><td>10.76</td><td>11.79</td></tr><tr><td>DB-FF</td><td>11.85</td><td>7.99</td><td>8.85</td></tr><tr><td>DB-R</td><td>1.6</td><td>1.59</td><td>1.86</td></tr></table><h3>By category <span class="ar" dir="rtl">حسب الفئة</span></h3><table><tr><th>Category</th><th>Connected kW</th><th>Demand factor</th><th>Demand kW</th></tr><tr><td>LGT Lighting</td><td>2</td><td>0.9</td><td>1.8</td></tr><tr><td>SOC Sockets</td><td>7.7</td><td>0.4</td><td>3.08</td></tr><tr><td>AC Air conditioning</td><td>9</td><td>0.8</td><td>7.2</td></tr><tr><td>KIT Kitchen appliances</td><td>6</td><td>0.6</td><td>3.6</td></tr><tr><td>WH Water heater</td><td>4.5</td><td>0.7</td><td>3.15</td></tr><tr><td>PMP Pumps</td><td>1.5</td><td>1</td><td>1.5</td></tr></table><h3>Phase balance (demand) <span class="ar" dir="rtl">اتزان الأوجه (الطلب)</span></h3><table><tr><th>Phase</th><th>kW</th></tr><tr><td>L1</td><td>6.12</td></tr><tr><td>L2</td><td>6.09</td></tr><tr><td>L3</td><td>6.09</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Demand within utility approval <span class="ar" dir="rtl">الطلب في حدود اعتماد الشركة</span></td><td class="n">20.24</td><td class="n">30</td><td>kVA</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Phase imbalance <span class="ar" dir="rtl">عدم اتزان الأوجه</span></td><td class="n">0.4</td><td class="n">15</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>All rows valid (category, kW) <span class="ar" dir="rtl">كل الصفوف سليمة</span></td><td class="n">0</td><td class="n">0</td><td></td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Ampacity table: representative Cu/Al PVC 70 C, 30 C ambient, reference method C; conduit factor 0.85 <span class="ar" dir="rtl">جدول التحميل: قيم تمثيلية نحاس/ألومنيوم PVC 70 م، 30 م محيط، طريقة C؛ معامل المواسير 0.85</span></li><li>Ambient and grouping factors: representative IEC-style tables <span class="ar" dir="rtl">معاملات الحرارة والتجميع: جداول تمثيلية بنمط IEC</span></li><li>Demand factors per category and the group diversity factor are representative <span class="ar" dir="rtl">معاملات الاستخدام لكل فئة ومعامل التنوع تمثيلية</span></li><li>Voltage-drop limits 3 % lighting / 5 % total are common practice: use the local rule <span class="ar" dir="rtl">حدود هبوط الجهد 3% إنارة / 5% إجمالي: استخدم القاعدة المحلية</span></li></ul></section><section style="page-break-after:always"><h1>Circuit design: cable and breaker <span class="ar" dir="rtl">تصميم دائرة: كابل وقاطع</span></h1><div>Method: Ib &lt;= In &lt;= Iz with ambient and grouping derating, voltage drop and minimum size (IEC 60364 style) <span class="ar" dir="rtl">الأسلوب: Ib &lt;= In &lt;= Iz مع معاملات الحرارة والتجميع وهبوط الجهد والحد الأدنى للمقطع (بنمط IEC 60364)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Load <span class="ar" dir="rtl">الحمل</span></td><td class="n">6</td><td>kW</td></tr><tr><td>Phases <span class="ar" dir="rtl">الأوجه</span></td><td class="n">1</td><td></td></tr><tr><td>System voltage (L-N for 1-ph, L-L for 3-ph) <span class="ar" dir="rtl">جهد النظام (فاز-نيوترال لفاز واحد، بين الأوجه لـ3 فاز)</span></td><td class="n">230</td><td>V</td></tr><tr><td>Power factor <span class="ar" dir="rtl">معامل القدرة</span></td><td class="n">0.9</td><td></td></tr><tr><td>Cable length <span class="ar" dir="rtl">طول الكابل</span></td><td class="n">25</td><td>m</td></tr><tr><td>Circuit type <span class="ar" dir="rtl">نوع الدائرة</span></td><td class="n">KIT</td><td></td></tr><tr><td>Installation <span class="ar" dir="rtl">طريقة التركيب</span></td><td class="n">B</td><td></td></tr><tr><td>Ambient temperature <span class="ar" dir="rtl">درجة الحرارة المحيطة</span></td><td class="n">40</td><td>C</td></tr><tr><td>Circuits grouped together <span class="ar" dir="rtl">عدد الدوائر المجمّعة</span></td><td class="n">3</td><td></td></tr><tr><td>Conductor <span class="ar" dir="rtl">الموصل</span></td><td class="n">Cu</td><td></td></tr><tr><td>Voltage drop already used upstream <span class="ar" dir="rtl">هبوط الجهد المستهلك قبلها</span></td><td class="n">1</td><td>%</td></tr><tr><td>Total allowed voltage drop <span class="ar" dir="rtl">أقصى هبوط جهد كلي</span></td><td class="n">5</td><td>%</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Design current Ib <span class="ar" dir="rtl">تيار التصميم Ib</span></td><td class="n">28.99</td><td>A</td></tr><tr><td>Breaker In (next standard rating) <span class="ar" dir="rtl">القاطع In (القيمة القياسية التالية)</span></td><td class="n">32</td><td>A</td></tr><tr><td>Breaker type (representative) <span class="ar" dir="rtl">نوع القاطع (تمثيلي)</span></td><td class="n">MCB</td><td></td></tr><tr><td>Ambient factor <span class="ar" dir="rtl">معامل الحرارة</span></td><td class="n">0.87</td><td></td></tr><tr><td>Grouping factor <span class="ar" dir="rtl">معامل التجميع</span></td><td class="n">0.7</td><td></td></tr><tr><td>Total derating (x installation) <span class="ar" dir="rtl">التخفيض الكلي (x التركيب)</span></td><td class="n">0.518</td><td></td></tr><tr><td>Selected cable size <span class="ar" dir="rtl">مقطع الكابل المختار</span></td><td class="n">10</td><td>mm2</td></tr><tr><td>Table ampacity Iz <span class="ar" dir="rtl">تحميل الجدول Iz</span></td><td class="n">63</td><td>A</td></tr><tr><td>Derated ampacity Iz x factors <span class="ar" dir="rtl">التحميل بعد التخفيض</span></td><td class="n">32.6</td><td>A</td></tr><tr><td>Voltage drop <span class="ar" dir="rtl">هبوط الجهد</span></td><td class="n">1.17</td><td>%</td></tr><tr><td>Governing criterion <span class="ar" dir="rtl">المعيار الحاكم</span></td><td class="n">ampacity</td><td></td></tr><tr><td>Protective conductor (PE) <span class="ar" dir="rtl">موصل الحماية PE</span></td><td class="n">10</td><td>mm2</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Ib &lt;= In <span class="ar" dir="rtl">Ib &lt;= In</span></td><td class="n">28.99</td><td class="n">32</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>In &lt;= derated Iz <span class="ar" dir="rtl">In &lt;= Iz بعد التخفيض</span></td><td class="n">32.6</td><td class="n">32</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Voltage drop within limit <span class="ar" dir="rtl">هبوط الجهد في الحد</span></td><td class="n">1.17</td><td class="n">4</td><td>%</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Ampacity table: representative Cu/Al PVC 70 C, 30 C ambient, reference method C; conduit factor 0.85 <span class="ar" dir="rtl">جدول التحميل: قيم تمثيلية نحاس/ألومنيوم PVC 70 م، 30 م محيط، طريقة C؛ معامل المواسير 0.85</span></li><li>Ambient and grouping factors: representative IEC-style tables <span class="ar" dir="rtl">معاملات الحرارة والتجميع: جداول تمثيلية بنمط IEC</span></li><li>Demand factors per category and the group diversity factor are representative <span class="ar" dir="rtl">معاملات الاستخدام لكل فئة ومعامل التنوع تمثيلية</span></li><li>Voltage-drop limits 3 % lighting / 5 % total are common practice: use the local rule <span class="ar" dir="rtl">حدود هبوط الجهد 3% إنارة / 5% إجمالي: استخدم القاعدة المحلية</span></li></ul></section><section style="page-break-after:always"><h1>Panel schedule and circuit design <span class="ar" dir="rtl">جدول لوحة وتصميم دوائرها</span></h1><div>Method: circuit-by-circuit Ib / In / Iz / voltage drop, RCD 30 mA on socket and wet circuits, greedy phase balancing (IEC 60364 style) <span class="ar" dir="rtl">الأسلوب: دائرة بدائرة Ib / In / Iz / هبوط الجهد، RCD 30 مللي أمبير على البريز والأماكن الرطبة، توزيع أوجه (بنمط IEC 60364)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Panel name <span class="ar" dir="rtl">اسم اللوحة</span></td><td class="n">DB-GF</td><td></td></tr><tr><td>Circuits (ref, description, type, kW, phases, length m, RCD Y/N) <span class="ar" dir="rtl">الدوائر (رقم، وصف، نوع، كيلوواط، أوجه، طول، RCD)</span></td><td class="n"><pre># ref, description, type, kW, phases 1/3, length m, RCD provided Y/N
C1,Living lighting,LGT,0.7,1,22,N
C2,Living sockets,SOC,1.5,1,18,Y
C3,Living AC 1,AC,2.4,1,16,N
C4,Dining AC,AC,1.8,1,14,N
C5,Kitchen sockets,SOC,2.0,1,12,Y
C6,Kitchen cooker,KIT,6.0,3,10,Y
C7,Guest bath heater,WH,1.5,1,9,Y
C8,Dining sockets,SOC,1.0,1,16,Y
C9,Corridor lighting,LGT,0.15,1,15,N</pre></td><td></td></tr><tr><td>Installation <span class="ar" dir="rtl">طريقة التركيب</span></td><td class="n">B</td><td></td></tr><tr><td>Ambient <span class="ar" dir="rtl">الحرارة المحيطة</span></td><td class="n">40</td><td>C</td></tr><tr><td>Circuits grouped <span class="ar" dir="rtl">دوائر مجمّعة</span></td><td class="n">4</td><td></td></tr><tr><td>Voltage drop upstream of this panel <span class="ar" dir="rtl">هبوط الجهد قبل اللوحة</span></td><td class="n">1.5</td><td>%</td></tr><tr><td>Feeder length to this panel <span class="ar" dir="rtl">طول مغذي اللوحة</span></td><td class="n">20</td><td>m</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Panel <span class="ar" dir="rtl">اللوحة</span></td><td class="n">DB-GF</td><td></td></tr><tr><td>Connected load <span class="ar" dir="rtl">الحمل المتصل</span></td><td class="n">17.05</td><td>kW</td></tr><tr><td>Demand (category factors x 0.9) <span class="ar" dir="rtl">الطلب (معاملات الفئات x 0.9)</span></td><td class="n">9.52</td><td>kW</td></tr><tr><td>Feeder breaker <span class="ar" dir="rtl">قاطع المغذي</span></td><td class="n">16</td><td>A</td></tr><tr><td>Feeder cable <span class="ar" dir="rtl">كابل المغذي</span></td><td class="n">4x4+PE4 mm2</td><td></td></tr></table><h3>Panel schedule <span class="ar" dir="rtl">جدول اللوحة</span></h3><table><tr><th>Way</th><th>Ref</th><th>Description</th><th>Type</th><th>kW</th><th>Phase</th><th>Ib A</th><th>Breaker</th><th>RCD</th><th>Cable</th><th>Length m</th><th>VD %</th><th>Status</th></tr><tr><td>1</td><td>C1</td><td>Living lighting</td><td>LGT</td><td>0.7</td><td>L3</td><td>3.2</td><td>6 A MCB</td><td>-</td><td>2x1.5+PE1.5</td><td>22</td><td>0.8</td><td>OK</td></tr><tr><td>2</td><td>C2</td><td>Living sockets</td><td>SOC</td><td>1.5</td><td>L3</td><td>7.2</td><td>10 A MCB</td><td>30 mA</td><td>2x2.5+PE2.5</td><td>18</td><td>0.84</td><td>OK</td></tr><tr><td>3</td><td>C3</td><td>Living AC 1</td><td>AC</td><td>2.4</td><td>L1</td><td>12.3</td><td>16 A MCB</td><td>-</td><td>2x4+PE4</td><td>16</td><td>0.75</td><td>OK</td></tr><tr><td>4</td><td>C4</td><td>Dining AC</td><td>AC</td><td>1.8</td><td>L3</td><td>9.2</td><td>10 A MCB</td><td>-</td><td>2x2.5+PE2.5</td><td>14</td><td>0.79</td><td>OK</td></tr><tr><td>5</td><td>C5</td><td>Kitchen sockets</td><td>SOC</td><td>2</td><td>L2</td><td>9.7</td><td>10 A MCB</td><td>30 mA</td><td>2x2.5+PE2.5</td><td>12</td><td>0.75</td><td>OK</td></tr><tr><td>6</td><td>C6</td><td>Kitchen cooker</td><td>KIT</td><td>6</td><td>3P</td><td>9.1</td><td>10 A MCB</td><td>30 mA</td><td>4x4+PE4</td><td>10</td><td>0.19</td><td>OK</td></tr><tr><td>7</td><td>C7</td><td>Guest bath heater</td><td>WH</td><td>1.5</td><td>L2</td><td>6.5</td><td>10 A MCB</td><td>30 mA</td><td>2x2.5+PE2.5</td><td>9</td><td>0.42</td><td>OK</td></tr><tr><td>8</td><td>C8</td><td>Dining sockets</td><td>SOC</td><td>1</td><td>L1</td><td>4.8</td><td>6 A MCB</td><td>30 mA</td><td>2x2.5+PE2.5</td><td>16</td><td>0.5</td><td>OK</td></tr><tr><td>9</td><td>C9</td><td>Corridor lighting</td><td>LGT</td><td>0.15</td><td>L1</td><td>0.7</td><td>6 A MCB</td><td>-</td><td>2x1.5+PE1.5</td><td>15</td><td>0.12</td><td>OK</td></tr></table><h3>Phase loads (connected kW) <span class="ar" dir="rtl">أحمال الأوجه</span></h3><table><tr><th>L1</th><th>L2</th><th>L3</th></tr><tr><td>5.55</td><td>5.5</td><td>6</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Every circuit: Ib &lt;= In &lt;= Iz and voltage drop within limit <span class="ar" dir="rtl">كل دائرة: Ib &lt;= In &lt;= Iz وهبوط الجهد في الحد</span></td><td class="n">0 circuit(s) failing</td><td class="n">0</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Every socket / wet circuit RCD-protected (30 mA) <span class="ar" dir="rtl">كل دائرة بريز/مكان رطب عليها RCD (30 مللي أمبير)</span></td><td class="n">0 without RCD</td><td class="n">0</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Panel feeder: Ib &lt;= In &lt;= Iz and cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">مغذي اللوحة: Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">2.11</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Phase imbalance (connected) <span class="ar" dir="rtl">عدم اتزان الأوجه (متصل)</span></td><td class="n">8.8</td><td class="n">15</td><td>%</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Ampacity table: representative Cu/Al PVC 70 C, 30 C ambient, reference method C; conduit factor 0.85 <span class="ar" dir="rtl">جدول التحميل: قيم تمثيلية نحاس/ألومنيوم PVC 70 م، 30 م محيط، طريقة C؛ معامل المواسير 0.85</span></li><li>Ambient and grouping factors: representative IEC-style tables <span class="ar" dir="rtl">معاملات الحرارة والتجميع: جداول تمثيلية بنمط IEC</span></li><li>Demand factors per category and the group diversity factor are representative <span class="ar" dir="rtl">معاملات الاستخدام لكل فئة ومعامل التنوع تمثيلية</span></li><li>Voltage-drop limits 3 % lighting / 5 % total are common practice: use the local rule <span class="ar" dir="rtl">حدود هبوط الجهد 3% إنارة / 5% إجمالي: استخدم القاعدة المحلية</span></li></ul></section><section style="page-break-after:always"><h1>Short-circuit estimate <span class="ar" dir="rtl">تقدير تيار القصر</span></h1><div>Method: impedance sum (transformer + cables, R and X), c-factors 1.05 / 0.95, adiabatic cable check, instantaneous trip at the far end (IEC 60909 / IEC 60364 style, simple) <span class="ar" dir="rtl">الأسلوب: جمع المعاوقات (محول + كابلات، R و X) ومعاملات c ، فحص الأديباتيك، فصل لحظي في الطرف البعيد (بنمط IEC 60909 / 60364، مبسط)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Transformer rating <span class="ar" dir="rtl">قدرة المحول</span></td><td class="n">630</td><td>kVA</td></tr><tr><td>Transformer impedance uk <span class="ar" dir="rtl">معاوقة المحول uk</span></td><td class="n">5</td><td>%</td></tr><tr><td>Voltage L-L <span class="ar" dir="rtl">الجهد بين الأوجه</span></td><td class="n">400</td><td>V</td></tr><tr><td>Disconnection time for adiabatic check <span class="ar" dir="rtl">زمن الفصل لفحص الأديباتيك</span></td><td class="n">0.1</td><td>s</td></tr><tr><td>Cumulative nodes (node, L, S, material, n, In, curve, Icu) <span class="ar" dir="rtl">النقاط المتتابعة (نقطة، طول، مقطع، مادة، عدد، In، منحنى، Icu)</span></td><td class="n"><pre># node, length m, size mm2, material, parallel n, breaker In A, curve B/C/D/MCCB, Icu kA
MDB,15,95,Cu,1,100,MCCB,25
DB-GF,25,25,Cu,1,63,C,10
DB-FF,35,16,Cu,1,40,C,6</pre></td><td></td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Transformer impedance <span class="ar" dir="rtl">معاوقة المحول</span></td><td class="n">12.7</td><td>mohm</td></tr><tr><td>Transformer R / X <span class="ar" dir="rtl">مقاومة / مفاعلة المحول</span></td><td class="n">2.49 / 12.45</td><td>mohm</td></tr></table><h3>Fault levels <span class="ar" dir="rtl">مستويات القصر</span></h3><table><tr><th>Node</th><th>Z max mohm</th><th>Ik3 max kA</th><th>Z loop mohm</th><th>Ik min A</th><th>Trip A</th><th>Icu kA</th></tr><tr><td>MDB</td><td>14.6</td><td>16.59</td><td>19.1</td><td>11515</td><td>1000</td><td>25</td></tr><tr><td>DB-GF</td><td>27.4</td><td>8.86</td><td>66.9</td><td>3277</td><td>630</td><td>10</td></tr><tr><td>DB-FF</td><td>62.2</td><td>3.9</td><td>156</td><td>1407</td><td>400</td><td>6</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>MDB: breaking capacity &gt;= Ik3 max <span class="ar" dir="rtl">MDB: قدرة القطع &gt;= Ik3</span></td><td class="n">16.59</td><td class="n">25</td><td>kA</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>MDB: far-end fault trips instantly (Ik min &gt;= trip current) <span class="ar" dir="rtl">MDB: العطل البعيد يفصل لحظياً</span></td><td class="n">11515</td><td class="n">1000</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>MDB: cable S &gt;= Ik x sqrt(t) / k <span class="ar" dir="rtl">MDB: مقطع الكابل &gt;= Ik x sqrt(t) / k</span></td><td class="n">95</td><td class="n">45.63</td><td>mm2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-GF: breaking capacity &gt;= Ik3 max <span class="ar" dir="rtl">DB-GF: قدرة القطع &gt;= Ik3</span></td><td class="n">8.86</td><td class="n">10</td><td>kA</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-GF: far-end fault trips instantly (Ik min &gt;= trip current) <span class="ar" dir="rtl">DB-GF: العطل البعيد يفصل لحظياً</span></td><td class="n">3277</td><td class="n">630</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-GF: cable S &gt;= Ik x sqrt(t) / k <span class="ar" dir="rtl">DB-GF: مقطع الكابل &gt;= Ik x sqrt(t) / k</span></td><td class="n">25</td><td class="n">24.36</td><td>mm2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-FF: breaking capacity &gt;= Ik3 max <span class="ar" dir="rtl">DB-FF: قدرة القطع &gt;= Ik3</span></td><td class="n">3.9</td><td class="n">6</td><td>kA</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-FF: far-end fault trips instantly (Ik min &gt;= trip current) <span class="ar" dir="rtl">DB-FF: العطل البعيد يفصل لحظياً</span></td><td class="n">1407</td><td class="n">400</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-FF: cable S &gt;= Ik x sqrt(t) / k <span class="ar" dir="rtl">DB-FF: مقطع الكابل &gt;= Ik x sqrt(t) / k</span></td><td class="n">16</td><td class="n">10.73</td><td>mm2</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Notes <span class="ar" dir="rtl">ملاحظات</span></h3><ul><li>Ik min uses the fault loop of phase + PE at 70 C. A real study needs the utility fault level, motor contribution and manufacturer let-through data. <span class="ar" dir="rtl">Ik min بيستخدم حلقة الفاز + PE عند 70 م. الدراسة الحقيقية تحتاج مستوى قصر الشركة ومساهمة الموتورات وبيانات المصنّع.</span></li></ul><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Transformer X/R = 5 and Z = uk x V2 / S; cable resistivity 0.01724 ohm mm2/m at 20 C (maximum case) and at 70 C (minimum case); cable reactance 0.08 ohm/km for S &gt;= 25 mm2 <span class="ar" dir="rtl">نسبة X/R للمحول = 5 وZ = uk x V2 / S؛ مقاومة النحاس عند 20 م (الحالة القصوى) وعند 70 م (الحالة الدنيا)؛ المفاعلة 0.08 أوم/كم</span></li><li>Instantaneous trip multiples: B 5, C 10, D 20, MCCB 10 x In (upper limits, representative) <span class="ar" dir="rtl">مضاعفات الفصل اللحظي: B 5 ، C 10 ، D 20 ، MCCB 10 x In</span></li><li>Adiabatic k = 115 (Cu PVC), 76 (Al PVC); disconnection time t entered by the user <span class="ar" dir="rtl">k = 115 (نحاس PVC) ، 76 (ألومنيوم PVC)؛ زمن الفصل t مدخل</span></li></ul></section><section style="page-break-after:always"><h1>Earthing electrode (screening) <span class="ar" dir="rtl">قطب التأريض (فحص أولي)</span></h1><div>Method: rod, rod group, plate and ring/foundation electrode formulas; TT touch-voltage check R x I(delta n) &lt;= 50 V (IEC 60364 style) <span class="ar" dir="rtl">الأسلوب: معادلات سيخ ومجموعة أسياخ ولوح وحلقة/أساسات؛ فحص جهد اللمس لـ TT: R x I(delta n) &lt;= 50 فولت (بنمط IEC 60364)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Soil resistivity <span class="ar" dir="rtl">مقاومة التربة النوعية</span></td><td class="n">100</td><td>ohm m</td></tr><tr><td>Rod length <span class="ar" dir="rtl">طول السيخ</span></td><td class="n">3</td><td>m</td></tr><tr><td>Rod diameter <span class="ar" dir="rtl">قطر السيخ</span></td><td class="n">0.016</td><td>m</td></tr><tr><td>Number of rods <span class="ar" dir="rtl">عدد الأسياخ</span></td><td class="n">3</td><td></td></tr><tr><td>Rod spacing <span class="ar" dir="rtl">المسافة بين الأسياخ</span></td><td class="n">3</td><td>m</td></tr><tr><td>Plate width <span class="ar" dir="rtl">عرض اللوح</span></td><td class="n">0.6</td><td>m</td></tr><tr><td>Plate height <span class="ar" dir="rtl">ارتفاع اللوح</span></td><td class="n">0.6</td><td>m</td></tr><tr><td>Foundation / ring plan area <span class="ar" dir="rtl">مسقط الأساسات / الحلقة</span></td><td class="n">100</td><td>m2</td></tr><tr><td>Electrode used <span class="ar" dir="rtl">القطب المستخدم</span></td><td class="n">combo</td><td></td></tr><tr><td>Target resistance <span class="ar" dir="rtl">المقاومة المستهدفة</span></td><td class="n">5</td><td>ohm</td></tr><tr><td>Earthing system <span class="ar" dir="rtl">نظام التأريض</span></td><td class="n">TN-C-S</td><td></td></tr><tr><td>RCD rated residual current <span class="ar" dir="rtl">تيار RCD المقنن</span></td><td class="n">30</td><td>mA</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Single rod <span class="ar" dir="rtl">سيخ واحد</span></td><td class="n">33.49</td><td>ohm</td></tr><tr><td>Mutual resistance between rods <span class="ar" dir="rtl">المقاومة المتبادلة</span></td><td class="n">5.31</td><td>ohm</td></tr><tr><td>Rod group <span class="ar" dir="rtl">مجموعة أسياخ</span></td><td class="n">14.7</td><td>ohm</td></tr><tr><td>Plate <span class="ar" dir="rtl">لوح</span></td><td class="n">52.22</td><td>ohm</td></tr><tr><td>Foundation / ring <span class="ar" dir="rtl">أساسات / حلقة</span></td><td class="n">2.82</td><td>ohm</td></tr><tr><td>Group + foundation in parallel <span class="ar" dir="rtl">مجموعة + أساسات</span></td><td class="n">2.37</td><td>ohm</td></tr><tr><td>Selected electrode <span class="ar" dir="rtl">القطب المختار</span></td><td class="n">2.37</td><td>ohm</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Electrode resistance &lt;= target <span class="ar" dir="rtl">مقاومة القطب &lt;= المستهدفة</span></td><td class="n">2.37</td><td class="n">5</td><td>ohm</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Notes <span class="ar" dir="rtl">ملاحظات</span></h3><ul><li>Bond the foundation steel and the main water/gas pipes to the main earth terminal; test the final resistance with an earth tester. <span class="ar" dir="rtl">اربط حديد الأساسات وماسورة المياه/الغاز الرئيسية بمحطة التأريض الرئيسية واختبر المقاومة النهائية بجهاز قياس.</span></li></ul><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Rod: R = rho / (2 pi L) x (ln(8L/d) - 1); rod group: (R + (n-1) x rho / (2 pi s)) / n; plate: disk approximation with both faces; ring/foundation: equivalent hemisphere. Screening only: soil resistivity must be measured on site (Wenner) <span class="ar" dir="rtl">سيخ: R = rho / (2 pi L) x (ln(8L/d) - 1)؛ مجموعة: (R + (n-1) x rho / (2 pi s)) / n؛ لوح: تقريب القرص؛ حلقة/أساسات: نصف كرة مكافئة. فحص أولي: لازم قياس مقاومة التربة في الموقع</span></li><li>Target resistance default 5 ohm: set the value your utility / authority requires <span class="ar" dir="rtl">المقاومة المستهدفة 5 أوم: ضع القيمة المطلوبة من الجهة</span></li></ul></section><section style="page-break-after:always"><h1>Lightning protection (simplified risk) <span class="ar" dir="rtl">الحماية من الصواعق (مخاطر مبسطة)</span></h1><div>Method: collection area, expected strikes Nd, tolerable Nc and required efficiency E (IEC 62305-2 simplified method); levels, rolling sphere and conductor spacing (IEC 62305-3 table values) <span class="ar" dir="rtl">الأسلوب: مساحة الجمع وعدد الضربات المتوقعة Nd والمسموح Nc والكفاءة المطلوبة E (طريقة IEC 62305-2 المبسطة)؛ المستويات والكرة المتدحرجة وتباعد الموصلات</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Length <span class="ar" dir="rtl">الطول</span></td><td class="n">12</td><td>m</td></tr><tr><td>Width <span class="ar" dir="rtl">العرض</span></td><td class="n">10</td><td>m</td></tr><tr><td>Height <span class="ar" dir="rtl">الارتفاع</span></td><td class="n">7</td><td>m</td></tr><tr><td>Ground flash density Ng (placeholder) <span class="ar" dir="rtl">كثافة الصواعق Ng (مؤقتة)</span></td><td class="n">0.8</td><td>/km2/yr</td></tr><tr><td>C1 location <span class="ar" dir="rtl">C1 الموقع</span></td><td class="n">0.5</td><td></td></tr><tr><td>C2 structure / roof <span class="ar" dir="rtl">C2 الإنشاء / السقف</span></td><td class="n">1</td><td></td></tr><tr><td>C3 contents <span class="ar" dir="rtl">C3 المحتويات</span></td><td class="n">1</td><td></td></tr><tr><td>C4 occupancy <span class="ar" dir="rtl">C4 الإشغال</span></td><td class="n">1</td><td></td></tr><tr><td>C5 continuity of service <span class="ar" dir="rtl">C5 استمرارية الخدمة</span></td><td class="n">1</td><td></td></tr><tr><td>LPS level provided <span class="ar" dir="rtl">مستوى الحماية الموجود</span></td><td class="n">none</td><td></td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Equivalent collection area Ad <span class="ar" dir="rtl">مساحة الجمع المكافئة Ad</span></td><td class="n">2429</td><td>m2</td></tr><tr><td>Expected annual strikes Nd <span class="ar" dir="rtl">عدد الضربات السنوي المتوقع Nd</span></td><td class="n">9.72e-4</td><td>/yr</td></tr><tr><td>Tolerable frequency Nc <span class="ar" dir="rtl">التكرار المسموح Nc</span></td><td class="n">5.50e-3</td><td>/yr</td></tr><tr><td>LPS needed by this screening <span class="ar" dir="rtl">مطلوب نظام حماية حسب الفحص</span></td><td class="n">no</td><td></td></tr><tr><td>Required efficiency E <span class="ar" dir="rtl">الكفاءة المطلوبة E</span></td><td class="n">0</td><td></td></tr><tr><td>Level to provide <span class="ar" dir="rtl">المستوى المطلوب</span></td><td class="n">none</td><td></td></tr><tr><td>Rolling-sphere radius <span class="ar" dir="rtl">نصف قطر الكرة المتدحرجة</span></td><td class="n">-</td><td>m</td></tr><tr><td>Air-termination mesh <span class="ar" dir="rtl">شبكة الالتقاط</span></td><td class="n">-</td><td>m</td></tr><tr><td>Down-conductor spacing <span class="ar" dir="rtl">تباعد الموصلات النازلة</span></td><td class="n">-</td><td>m</td></tr><tr><td>Number of down conductors <span class="ar" dir="rtl">عدد الموصلات النازلة</span></td><td class="n">0</td><td></td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Protection provided covers the required efficiency <span class="ar" dir="rtl">الحماية الموجودة تغطي الكفاءة المطلوبة</span></td><td class="n">not needed</td><td class="n">-</td><td></td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Notes <span class="ar" dir="rtl">ملاحظات</span></h3><ul><li>A full risk assessment covers all loss types and services entering the building: this sheet is the screening step only. <span class="ar" dir="rtl">التقييم الكامل للمخاطر يشمل كل أنواع الخسائر والخدمات الداخلة للمبنى: الشيت ده خطوة فحص أولي فقط.</span></li></ul><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Ng (flashes/km2/yr) is a PLACEHOLDER: take it from the local lightning density map <span class="ar" dir="rtl">Ng (ضربات/كم2/سنة) قيمة مؤقتة: خذها من خريطة كثافة الصواعق المحلية</span></li><li>Factors C1 location, C2 structure, C3 contents, C4 occupancy, C5 continuity are typed-in representative choices <span class="ar" dir="rtl">المعاملات C1 الموقع، C2 الإنشاء، C3 المحتويات، C4 الإشغال، C5 الاستمرارية قيم تمثيلية</span></li><li>Efficiency bands: &gt; 0.98 level I plus extra measures, &gt; 0.95 I, &gt; 0.90 II, &gt; 0.80 III, else IV <span class="ar" dir="rtl">نطاقات الكفاءة: &gt; 0.98 المستوى I + إجراءات إضافية، &gt; 0.95 I، &gt; 0.90 II، &gt; 0.80 III، غير كده IV</span></li></ul></section><section style="page-break-after:always"><h1>Lighting design (lumen method) <span class="ar" dir="rtl">تصميم الإنارة (طريقة اللومن)</span></h1><div>Method: N = E x A / (F x UF x MF), room index RI = L W / (Hm (L + W)) (CIBSE / EN 12464-1 style) <span class="ar" dir="rtl">الأسلوب: N = E x A / (F x UF x MF) ، مؤشر الغرفة RI = L W / (Hm (L + W)) (بنمط CIBSE / EN 12464-1)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Rooms (name, type, L, W, ceiling H, lumens, W, target lux) <span class="ar" dir="rtl">الغرف (اسم، نوع، طول، عرض، ارتفاع سقف، لومن، واط، لوكس)</span></td><td class="n"><pre># room, type, L m, W m, ceiling H m, lumens per luminaire, W per luminaire, target lux (optional)
Living,living,8,4,3,2200,20
Dining,dining,4.5,4,3,2200,20
Kitchen,kitchen,5,3,3,3000,25
Master bed,bedroom,5,4.5,3,1800,15
Bed 2,bedroom,4,4,3,1800,15
Bath 1,bath,2.5,2.4,3,1500,12
Corridor,corridor,8,1.2,3,1500,12</pre></td><td></td></tr><tr><td>Work plane height <span class="ar" dir="rtl">ارتفاع مستوى العمل</span></td><td class="n">0.8</td><td>m</td></tr><tr><td>Maintenance factor <span class="ar" dir="rtl">معامل الصيانة</span></td><td class="n">0.8</td><td></td></tr><tr><td>Reflectances ceiling/wall/floor <span class="ar" dir="rtl">انعكاس سقف/حائط/أرضية</span></td><td class="n">70/50/20</td><td></td></tr><tr><td>Luminaire light output ratio <span class="ar" dir="rtl">نسبة خرج الكشاف</span></td><td class="n">0.85</td><td></td></tr><tr><td>Max spacing / mounting height <span class="ar" dir="rtl">أقصى مسافة / ارتفاع التركيب</span></td><td class="n">1.4</td><td></td></tr><tr><td>Max lighting power density <span class="ar" dir="rtl">أقصى كثافة قدرة</span></td><td class="n">10</td><td>W/m2</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Total fixtures <span class="ar" dir="rtl">إجمالي الكشافات</span></td><td class="n">32</td><td></td></tr><tr><td>Total lighting power <span class="ar" dir="rtl">إجمالي قدرة الإنارة</span></td><td class="n">0.56</td><td>kW</td></tr><tr><td>Average power density <span class="ar" dir="rtl">متوسط كثافة القدرة</span></td><td class="n">4.7</td><td>W/m2</td></tr></table><h3>Lighting schedule <span class="ar" dir="rtl">جدول الإنارة</span></h3><table><tr><th>Room</th><th>Target lux</th><th>RI</th><th>UF</th><th>Fixtures</th><th>Layout</th><th>Spacing m</th><th>Lux</th><th>W/m2</th></tr><tr><td>Living</td><td>150</td><td>1.21</td><td>0.562</td><td>6</td><td>3 x 2</td><td>2.67 x 2</td><td>185</td><td>3.8</td></tr><tr><td>Dining</td><td>200</td><td>0.96</td><td>0.509</td><td>6</td><td>3 x 2</td><td>1.5 x 2</td><td>299</td><td>6.7</td></tr><tr><td>Kitchen</td><td>300</td><td>0.85</td><td>0.481</td><td>4</td><td>2 x 2</td><td>2.5 x 1.5</td><td>308</td><td>6.7</td></tr><tr><td>Master bed</td><td>100</td><td>1.08</td><td>0.534</td><td>4</td><td>2 x 2</td><td>2.5 x 2.25</td><td>137</td><td>2.7</td></tr><tr><td>Bed 2</td><td>100</td><td>0.91</td><td>0.495</td><td>4</td><td>2 x 2</td><td>2 x 2</td><td>178</td><td>3.8</td></tr><tr><td>Bath 1</td><td>200</td><td>0.56</td><td>0.399</td><td>4</td><td>2 x 2</td><td>1.25 x 1.2</td><td>320</td><td>8</td></tr><tr><td>Corridor</td><td>100</td><td>0.47</td><td>0.399</td><td>4</td><td>4 x 1</td><td>2 x 1.2</td><td>200</td><td>5</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Living: achieved lux &gt;= target <span class="ar" dir="rtl">Living: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">185</td><td class="n">150</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Living: spacing / height <span class="ar" dir="rtl">Living: المسافة / الارتفاع</span></td><td class="n">1.21</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Living: power density <span class="ar" dir="rtl">Living: كثافة القدرة</span></td><td class="n">3.8</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Dining: achieved lux &gt;= target <span class="ar" dir="rtl">Dining: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">299</td><td class="n">200</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Dining: spacing / height <span class="ar" dir="rtl">Dining: المسافة / الارتفاع</span></td><td class="n">0.91</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Dining: power density <span class="ar" dir="rtl">Dining: كثافة القدرة</span></td><td class="n">6.7</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Kitchen: achieved lux &gt;= target <span class="ar" dir="rtl">Kitchen: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">308</td><td class="n">300</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Kitchen: spacing / height <span class="ar" dir="rtl">Kitchen: المسافة / الارتفاع</span></td><td class="n">1.14</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Kitchen: power density <span class="ar" dir="rtl">Kitchen: كثافة القدرة</span></td><td class="n">6.7</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Master bed: achieved lux &gt;= target <span class="ar" dir="rtl">Master bed: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">137</td><td class="n">100</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Master bed: spacing / height <span class="ar" dir="rtl">Master bed: المسافة / الارتفاع</span></td><td class="n">1.14</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Master bed: power density <span class="ar" dir="rtl">Master bed: كثافة القدرة</span></td><td class="n">2.7</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bed 2: achieved lux &gt;= target <span class="ar" dir="rtl">Bed 2: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">178</td><td class="n">100</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bed 2: spacing / height <span class="ar" dir="rtl">Bed 2: المسافة / الارتفاع</span></td><td class="n">0.91</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bed 2: power density <span class="ar" dir="rtl">Bed 2: كثافة القدرة</span></td><td class="n">3.8</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bath 1: achieved lux &gt;= target <span class="ar" dir="rtl">Bath 1: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">320</td><td class="n">200</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bath 1: spacing / height <span class="ar" dir="rtl">Bath 1: المسافة / الارتفاع</span></td><td class="n">0.57</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Bath 1: power density <span class="ar" dir="rtl">Bath 1: كثافة القدرة</span></td><td class="n">8</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Corridor: achieved lux &gt;= target <span class="ar" dir="rtl">Corridor: اللوكس المحقق &gt;= المستهدف</span></td><td class="n">200</td><td class="n">100</td><td>lux</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Corridor: spacing / height <span class="ar" dir="rtl">Corridor: المسافة / الارتفاع</span></td><td class="n">0.91</td><td class="n">1.4</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Corridor: power density <span class="ar" dir="rtl">Corridor: كثافة القدرة</span></td><td class="n">5</td><td class="n">10</td><td>W/m2</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Target lux by room type are guide values (living 150, bedroom 100, kitchen 300, bath 200, corridor 100, office 500): use the project brief or the local code <span class="ar" dir="rtl">قيم الإضاءة المستهدفة قيم إرشادية: استخدم متطلبات المشروع أو الكود المحلي</span></li><li>Utilisation factor: representative curve against room index for diffuse luminaires (reflectances 70/50/20 base, minus 0.07 for 50/30/10, minus 0.12 for 30/10/10), times the luminaire output ratio <span class="ar" dir="rtl">معامل الاستخدام: منحنى تمثيلي حسب مؤشر الغرفة لكشافات منتشرة، مضروب في نسبة خرج الكشاف</span></li><li>Maintenance factor 0.8; spacing-to-height limit 1.4; power density limit 10 W/m2 (editable) <span class="ar" dir="rtl">معامل الصيانة 0.8؛ حد المسافة/الارتفاع 1.4؛ حد كثافة القدرة 10 واط/م2 (قابلة للتعديل)</span></li></ul></section><section style="page-break-after:always"><h1>Single-line diagram <span class="ar" dir="rtl">مخطط الخط الواحد</span></h1><div>Method: feeders sized by the circuit method (Ib &lt;= In &lt;= Iz, 5 % cumulative voltage drop) from the sub-tree demand; SVG generated from the table <span class="ar" dir="rtl">الأسلوب: المغذيات بطريقة تصميم الدوائر من طلب الفروع؛ الرسم SVG مولّد من الجدول</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Panels (panel, parent, own demand kW, feeder length m, material) <span class="ar" dir="rtl">اللوحات (لوحة، أب، طلب ذاتي كيلوواط، طول مغذي، مادة)</span></td><td class="n"><pre># panel, parent (- for main), own demand kW, feeder length m, material
MDB,-,3,0,Cu
DB-GF,MDB,9,20,Cu
DB-FF,MDB,8,28,Cu
DB-AC,MDB,9,18,Cu
DB-R,MDB,2,35,Cu</pre></td><td></td></tr><tr><td>Meter to main panel length <span class="ar" dir="rtl">طول العداد للوحة الرئيسية</span></td><td class="n">15</td><td>m</td></tr><tr><td>Ambient <span class="ar" dir="rtl">الحرارة المحيطة</span></td><td class="n">40</td><td>C</td></tr><tr><td>Power factor <span class="ar" dir="rtl">معامل القدرة</span></td><td class="n">0.9</td><td></td></tr><tr><td>Earthing system <span class="ar" dir="rtl">نظام التأريض</span></td><td class="n">TN-C-S</td><td></td></tr><tr><td>Earth target <span class="ar" dir="rtl">هدف التأريض</span></td><td class="n">5</td><td>ohm</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Total demand at main <span class="ar" dir="rtl">الطلب الكلي عند الرئيسية</span></td><td class="n">31</td><td>kW</td></tr><tr><td>Main breaker <span class="ar" dir="rtl">قاطع الدخول</span></td><td class="n">50</td><td>A</td></tr></table><h3>Feeders <span class="ar" dir="rtl">المغذيات</span></h3><table><tr><th>Panel</th><th>Demand kW</th><th>Ib A</th><th>Breaker A</th><th>Cable mm2</th><th>VD cumulative %</th></tr><tr><td>MDB</td><td>31</td><td>49.7</td><td>50</td><td>16</td><td>0.37</td></tr><tr><td>DB-GF</td><td>9</td><td>14.4</td><td>16</td><td>4</td><td>0.95</td></tr><tr><td>DB-FF</td><td>8</td><td>12.8</td><td>16</td><td>4</td><td>1.1</td></tr><tr><td>DB-AC</td><td>9</td><td>14.4</td><td>16</td><td>4</td><td>0.9</td></tr><tr><td>DB-R</td><td>2</td><td>3.2</td><td>6</td><td>4</td><td>0.6</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>MDB: feeder Ib &lt;= In &lt;= Iz, cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">MDB: المغذي Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">0.37</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-GF: feeder Ib &lt;= In &lt;= Iz, cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">DB-GF: المغذي Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">0.95</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-FF: feeder Ib &lt;= In &lt;= Iz, cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">DB-FF: المغذي Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">1.1</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-AC: feeder Ib &lt;= In &lt;= Iz, cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">DB-AC: المغذي Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">0.9</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>DB-R: feeder Ib &lt;= In &lt;= Iz, cumulative voltage drop &lt;= 5 % <span class="ar" dir="rtl">DB-R: المغذي Ib &lt;= In &lt;= Iz وهبوط الجهد التراكمي &lt;= 5%</span></td><td class="n">0.6</td><td class="n">5</td><td>%</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Diagram <span class="ar" dir="rtl">الرسم</span></h3><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 640 386" width="640" height="386" font-family="Arial" font-size="11"><rect width="100%" height="100%" fill="#fff"/><text x="10" y="16" font-size="13" font-weight="bold">Single-line diagram / مخطط الخط الواحد</text><circle cx="312" cy="38" r="9" fill="none" stroke="#000"/><circle cx="328" cy="38" r="9" fill="none" stroke="#000"/><text x="342" y="36">Utility 400/230 V 50 Hz, TN-C-S</text><line x1="320" y1="47" x2="320" y2="70" stroke="#000"/><rect x="310" y="54" width="20" height="10" fill="#fff" stroke="#000"/><text x="336" y="64">kWh</text><polyline points="320,70 320,79 320,79 320,88" fill="none" stroke="#000"/><rect x="313" y="73" width="14" height="8" fill="#fff" stroke="#000"/><text x="329" y="80">50 A MCB</text><text x="329" y="92" fill="#444">4x16+PE16 Cu undefined m</text><rect x="260" y="88" width="120" height="44" fill="#eef3ff" stroke="#003"/><line x1="260" y1="124" x2="380" y2="124" stroke="#003" stroke-width="3"/><text x="266" y="105" font-weight="bold">MDB</text><text x="266" y="118">31 kW  Ib 50 A</text><polyline points="320,132 320,169 95,169 95,206" fill="none" stroke="#000"/><rect x="88" y="191" width="14" height="8" fill="#fff" stroke="#000"/><text x="104" y="198">16 A MCB</text><text x="104" y="210" fill="#444">4x4+PE4 Cu 20 m</text><rect x="35" y="206" width="120" height="44" fill="#eef3ff" stroke="#003"/><line x1="35" y1="242" x2="155" y2="242" stroke="#003" stroke-width="3"/><text x="41" y="223" font-weight="bold">DB-GF</text><text x="41" y="236">9 kW  Ib 14 A</text><polyline points="320,132 320,169 245,169 245,206" fill="none" stroke="#000"/><rect x="238" y="191" width="14" height="8" fill="#fff" stroke="#000"/><text x="254" y="198">16 A MCB</text><text x="254" y="210" fill="#444">4x4+PE4 Cu 28 m</text><rect x="185" y="206" width="120" height="44" fill="#eef3ff" stroke="#003"/><line x1="185" y1="242" x2="305" y2="242" stroke="#003" stroke-width="3"/><text x="191" y="223" font-weight="bold">DB-FF</text><text x="191" y="236">8 kW  Ib 13 A</text><polyline points="320,132 320,169 395,169 395,206" fill="none" stroke="#000"/><rect x="388" y="191" width="14" height="8" fill="#fff" stroke="#000"/><text x="404" y="198">16 A MCB</text><text x="404" y="210" fill="#444">4x4+PE4 Cu 18 m</text><rect x="335" y="206" width="120" height="44" fill="#eef3ff" stroke="#003"/><line x1="335" y1="242" x2="455" y2="242" stroke="#003" stroke-width="3"/><text x="341" y="223" font-weight="bold">DB-AC</text><text x="341" y="236">9 kW  Ib 14 A</text><polyline points="320,132 320,169 545,169 545,206" fill="none" stroke="#000"/><rect x="538" y="191" width="14" height="8" fill="#fff" stroke="#000"/><text x="554" y="198">6 A MCB</text><text x="554" y="210" fill="#444">4x4+PE4 Cu 35 m</text><rect x="485" y="206" width="120" height="44" fill="#eef3ff" stroke="#003"/><line x1="485" y1="242" x2="605" y2="242" stroke="#003" stroke-width="3"/><text x="491" y="223" font-weight="bold">DB-R</text><text x="491" y="236">2 kW  Ib 3 A</text><line x1="30" y1="352" x2="30" y2="360" stroke="#080"/><line x1="20" y1="360" x2="40" y2="360" stroke="#080"/><line x1="24" y1="364" x2="36" y2="364" stroke="#080"/><line x1="27" y1="368" x2="33" y2="368" stroke="#080"/><text x="50" y="364">Earth electrode, target R &lt;= 5 ohm (main bonding to all panels)</text><text x="10" y="380" fill="#555">Preliminary demonstration values / قيم مبدئية للعرض - not design approval</text></svg><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Ampacity table: representative Cu/Al PVC 70 C, 30 C ambient, reference method C; conduit factor 0.85 <span class="ar" dir="rtl">جدول التحميل: قيم تمثيلية نحاس/ألومنيوم PVC 70 م، 30 م محيط، طريقة C؛ معامل المواسير 0.85</span></li><li>Ambient and grouping factors: representative IEC-style tables <span class="ar" dir="rtl">معاملات الحرارة والتجميع: جداول تمثيلية بنمط IEC</span></li><li>Demand factors per category and the group diversity factor are representative <span class="ar" dir="rtl">معاملات الاستخدام لكل فئة ومعامل التنوع تمثيلية</span></li><li>Voltage-drop limits 3 % lighting / 5 % total are common practice: use the local rule <span class="ar" dir="rtl">حدود هبوط الجهد 3% إنارة / 5% إجمالي: استخدم القاعدة المحلية</span></li></ul></section><section style="page-break-after:always"><h1>Water supply: demand and pipe sizing <span class="ar" dir="rtl">إمدادات المياه: التصرف وأقطار المواسير</span></h1><div>Method: Hunter fixture-unit demand (fitted curve), velocity limit, Hazen-Williams or Darcy-Weisbach (Swamee-Jain) loss, residual pressure at the worst fixture (IPC / BS EN 806 style) <span class="ar" dir="rtl">الأسلوب: تصرف وحدات الأدوات (Hunter) وحد السرعة وفاقد Hazen-Williams أو Darcy-Weisbach وضغط الأداة الأسوأ (بنمط IPC / BS EN 806)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Fixtures (type, count) <span class="ar" dir="rtl">الأدوات (نوع، عدد)</span></td><td class="n"><pre># fixture, count  (wc, basin, bidet, shower, bath, sink, dish, wm, hose)
wc,4
basin,5
bidet,4
shower,4
bath,1
sink,2
dish,1
wm,1
hose,1</pre></td><td></td></tr><tr><td>Pipe material <span class="ar" dir="rtl">خامة الماسورة</span></td><td class="n">ppr</td><td></td></tr><tr><td>Loss method <span class="ar" dir="rtl">طريقة الفاقد</span></td><td class="n">hw</td><td></td></tr><tr><td>Developed length to the worst fixture <span class="ar" dir="rtl">الطول حتى أبعد أداة</span></td><td class="n">45</td><td>m</td></tr><tr><td>Fittings allowance (length factor) <span class="ar" dir="rtl">بدل الوصلات (معامل الطول)</span></td><td class="n">1.3</td><td></td></tr><tr><td>Rise to the worst fixture <span class="ar" dir="rtl">الارتفاع لأبعد أداة</span></td><td class="n">7</td><td>m</td></tr><tr><td>Available pressure at the start <span class="ar" dir="rtl">الضغط المتاح عند البداية</span></td><td class="n">3.5</td><td>bar</td></tr><tr><td>Valves, meter, heater allowance <span class="ar" dir="rtl">بدل المحابس والعداد والسخان</span></td><td class="n">0.3</td><td>bar</td></tr><tr><td>Minimum residual pressure <span class="ar" dir="rtl">أدنى ضغط متبقٍ</span></td><td class="n">1</td><td>bar</td></tr><tr><td>Maximum velocity <span class="ar" dir="rtl">أقصى سرعة</span></td><td class="n">1.5</td><td>m/s</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Total fixture units <span class="ar" dir="rtl">مجموع وحدات الأدوات</span></td><td class="n">42</td><td>FU</td></tr><tr><td>Hunter demand <span class="ar" dir="rtl">تصرف Hunter</span></td><td class="n">1.459</td><td>l/s</td></tr><tr><td>Sum of all fixture flows <span class="ar" dir="rtl">مجموع تصرفات كل الأدوات</span></td><td class="n">3.3</td><td>l/s</td></tr><tr><td>Design flow (capped) <span class="ar" dir="rtl">تصرف التصميم</span></td><td class="n">1.459</td><td>l/s</td></tr><tr><td>Selected size (outside diameter) <span class="ar" dir="rtl">القطر المختار (خارجي)</span></td><td class="n">63</td><td>mm</td></tr><tr><td>Inside diameter <span class="ar" dir="rtl">القطر الداخلي</span></td><td class="n">42</td><td>mm</td></tr><tr><td>Velocity <span class="ar" dir="rtl">السرعة</span></td><td class="n">1.05</td><td>m/s</td></tr><tr><td>Head loss (incl. fittings) <span class="ar" dir="rtl">الفاقد (شامل الوصلات)</span></td><td class="n">1.65</td><td>m</td></tr><tr><td>Residual pressure <span class="ar" dir="rtl">الضغط المتبقي</span></td><td class="n">2.35</td><td>bar</td></tr></table><h3>Size options <span class="ar" dir="rtl">اختيارات الأقطار</span></h3><table><tr><th>DN</th><th>ID mm</th><th>v m/s</th><th>Loss m</th><th>Residual bar</th><th>OK</th></tr><tr><td>20</td><td>13.2</td><td>10.66</td><td>463.22</td><td>-42.91</td><td>no</td></tr><tr><td>25</td><td>16.6</td><td>6.74</td><td>151.72</td><td>-12.37</td><td>no</td></tr><tr><td>32</td><td>21.2</td><td>4.13</td><td>46.1</td><td>-2.01</td><td>no</td></tr><tr><td>40</td><td>26.6</td><td>2.63</td><td>15.27</td><td>1.02</td><td>no</td></tr><tr><td>50</td><td>33.2</td><td>1.69</td><td>5.19</td><td>2</td><td>no</td></tr><tr><td>63</td><td>42</td><td>1.05</td><td>1.65</td><td>2.35</td><td>yes</td></tr><tr><td>75</td><td>50</td><td>0.74</td><td>0.71</td><td>2.44</td><td>yes</td></tr><tr><td>90</td><td>60</td><td>0.52</td><td>0.29</td><td>2.49</td><td>yes</td></tr><tr><td>110</td><td>73.4</td><td>0.34</td><td>0.11</td><td>2.5</td><td>yes</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Velocity within limit <span class="ar" dir="rtl">السرعة في الحد</span></td><td class="n">1.05</td><td class="n">1.5</td><td>m/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Velocity &gt;= 0.6 m/s (waived at the smallest size) <span class="ar" dir="rtl">السرعة &gt;= 0.6 (يُستثنى أصغر قطر)</span></td><td class="n">1.05</td><td class="n">0.6</td><td>m/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Residual pressure at the worst fixture <span class="ar" dir="rtl">الضغط المتبقي عند أبعد أداة</span></td><td class="n">2.35</td><td class="n">1</td><td>bar</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Fixture units and minimum flows are representative (WC flush tank 2.5, basin 1, shower 2, bath 4, sink 1.5, washing machine 4) <span class="ar" dir="rtl">وحدات الأدوات والتصرفات الدنيا تمثيلية</span></li><li>Hunter curve for flush-tank systems fitted by Q(gpm) = 1.455 x FU^0.74; demand is capped by the sum of all fixture flows <span class="ar" dir="rtl">منحنى Hunter لأنظمة خزانات الطرد مقرّب بـ Q(gpm) = 1.455 x FU^0.74</span></li><li>Pipe inside diameters per size, Hazen C (PPR 150, copper 140, steel 120) and roughness are representative; fittings add 30 % to the length <span class="ar" dir="rtl">الأقطار الداخلية ومعامل Hazen والخشونة تمثيلية؛ الوصلات تضيف 30% للطول</span></li><li>Valve / meter / heater losses lumped as a pressure allowance; minimum residual 1 bar <span class="ar" dir="rtl">فواقد المحابس والعداد والسخان كبدل ضغط؛ أدنى ضغط متبقٍ 1 بار</span></li></ul></section><section style="page-break-after:always"><h1>Water storage and pump-up <span class="ar" dir="rtl">خزانات المياه وطلمبة الرفع</span></h1><div>Method: volume = persons x litres per person per day x days of storage; pump head = static + friction + residual; hydraulic power = rho g Q H / efficiency <span class="ar" dir="rtl">الأسلوب: الحجم = الأشخاص x لتر/شخص/يوم x أيام التخزين؛ ضغط الطلمبة = ارتفاع + احتكاك + متبقٍ؛ القدرة = rho g Q H / الكفاءة</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Persons <span class="ar" dir="rtl">عدد الأشخاص</span></td><td class="n">8</td><td></td></tr><tr><td>Demand per person per day <span class="ar" dir="rtl">الاستهلاك للفرد في اليوم</span></td><td class="n">200</td><td>L</td></tr><tr><td>Days of storage <span class="ar" dir="rtl">أيام التخزين</span></td><td class="n">1.5</td><td>d</td></tr><tr><td>Share of storage on the roof <span class="ar" dir="rtl">نسبة التخزين على السطح</span></td><td class="n">0.33</td><td></td></tr><tr><td>Fire reserve (ground tank) <span class="ar" dir="rtl">احتياطي الحريق (أرضي)</span></td><td class="n">0</td><td>m3</td></tr><tr><td>Water depth <span class="ar" dir="rtl">عمق المياه</span></td><td class="n">2</td><td>m</td></tr><tr><td>Lift from ground tank to roof tank <span class="ar" dir="rtl">الرفع من الأرضي للسطح</span></td><td class="n">10</td><td>m</td></tr><tr><td>Friction as share of static lift <span class="ar" dir="rtl">الاحتكاك كنسبة من الرفع</span></td><td class="n">0.25</td><td></td></tr><tr><td>Residual head at the roof tank inlet <span class="ar" dir="rtl">ضغط الدخول للخزان العلوي</span></td><td class="n">3</td><td>m</td></tr><tr><td>Time to refill the roof tank <span class="ar" dir="rtl">زمن تعبئة الخزان العلوي</span></td><td class="n">1.5</td><td>h</td></tr><tr><td>Pump overall efficiency <span class="ar" dir="rtl">كفاءة الطلمبة</span></td><td class="n">0.55</td><td></td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Daily demand <span class="ar" dir="rtl">الاستهلاك اليومي</span></td><td class="n">1.6</td><td>m3/d</td></tr><tr><td>Total storage <span class="ar" dir="rtl">إجمالي التخزين</span></td><td class="n">2.4</td><td>m3</td></tr><tr><td>Roof tank <span class="ar" dir="rtl">الخزان العلوي</span></td><td class="n">0.79</td><td>m3</td></tr><tr><td>Ground tank (with fire reserve) <span class="ar" dir="rtl">الخزان الأرضي (مع احتياطي الحريق)</span></td><td class="n">1.61</td><td>m3</td></tr><tr><td>Roof tank plan area at the chosen depth <span class="ar" dir="rtl">مسقط الخزان العلوي</span></td><td class="n">0.4</td><td>m2</td></tr><tr><td>Ground tank plan area <span class="ar" dir="rtl">مسقط الخزان الأرضي</span></td><td class="n">0.8</td><td>m2</td></tr><tr><td>Pump flow <span class="ar" dir="rtl">تصرف الطلمبة</span></td><td class="n">0.15</td><td>l/s</td></tr><tr><td>Pump head <span class="ar" dir="rtl">ضغط الطلمبة</span></td><td class="n">15.5</td><td>m</td></tr><tr><td>Hydraulic power <span class="ar" dir="rtl">القدرة الهيدروليكية</span></td><td class="n">0.02</td><td>kW</td></tr><tr><td>Shaft power <span class="ar" dir="rtl">قدرة العمود</span></td><td class="n">0.04</td><td>kW</td></tr><tr><td>Motor (next standard size) <span class="ar" dir="rtl">الموتور (القياسي التالي)</span></td><td class="n">0.37</td><td>kW</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Storage is at least one day of demand <span class="ar" dir="rtl">التخزين على الأقل يوم استهلاك</span></td><td class="n">2.4</td><td class="n">1.6</td><td>m3</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Ground tank holds at least half a day plus fire reserve <span class="ar" dir="rtl">الأرضي يكفي نصف يوم + احتياطي الحريق</span></td><td class="n">1.61</td><td class="n">0.8</td><td>m3</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Per-capita demand 150-250 L/person/day and 1-2 days storage are rules of thumb; use the local code <span class="ar" dir="rtl">نصيب الفرد 150-250 لتر/يوم وتخزين 1-2 يوم قواعد تقريبية؛ استخدم الكود المحلي</span></li><li>One third of the storage on the roof, two thirds in the ground tank; friction taken as a percentage of the static lift; efficiency 0.55 <span class="ar" dir="rtl">ثلث التخزين على السطح وثلثان أرضي؛ الاحتكاك كنسبة من الرفع؛ الكفاءة 0.55</span></li></ul></section><section style="page-break-after:always"><h1>Hot water demand and heater sizing <span class="ar" dir="rtl">الماء الساخن وتحديد السخان</span></h1><div>Method: energy balance m cp dT, storage heat-up time, solar collector area from daily energy, irradiation and collector efficiency <span class="ar" dir="rtl">الأسلوب: معادلة الطاقة m cp dT وزمن تسخين الخزان ومساحة اللاقط الشمسي</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Persons <span class="ar" dir="rtl">عدد الأشخاص</span></td><td class="n">8</td><td></td></tr><tr><td>Hot water per person per day <span class="ar" dir="rtl">ماء ساخن للفرد في اليوم</span></td><td class="n">50</td><td>L</td></tr><tr><td>Cold water temperature <span class="ar" dir="rtl">حرارة الماء البارد</span></td><td class="n">20</td><td>C</td></tr><tr><td>Storage temperature <span class="ar" dir="rtl">حرارة التخزين</span></td><td class="n">55</td><td>C</td></tr><tr><td>Storage volume <span class="ar" dir="rtl">حجم الخزان</span></td><td class="n">250</td><td>L</td></tr><tr><td>Heat-up time with electric element <span class="ar" dir="rtl">زمن التسخين بالسخان الكهربي</span></td><td class="n">2</td><td>h</td></tr><tr><td>Electric element power <span class="ar" dir="rtl">قدرة السخان الكهربي</span></td><td class="n">6</td><td>kW</td></tr><tr><td>Element efficiency <span class="ar" dir="rtl">كفاءة السخان</span></td><td class="n">0.95</td><td></td></tr><tr><td>Share of daily use in the peak hour <span class="ar" dir="rtl">نسبة الاستهلاك في ساعة الذروة</span></td><td class="n">0.3</td><td></td></tr><tr><td>Daily irradiation on the collector <span class="ar" dir="rtl">الإشعاع اليومي على اللاقط</span></td><td class="n">5.5</td><td>kWh/m2</td></tr><tr><td>Collector efficiency <span class="ar" dir="rtl">كفاءة اللاقط</span></td><td class="n">0.5</td><td></td></tr><tr><td>Target solar fraction <span class="ar" dir="rtl">نسبة الطاقة الشمسية المستهدفة</span></td><td class="n">0.7</td><td></td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Daily hot water <span class="ar" dir="rtl">الماء الساخن اليومي</span></td><td class="n">400</td><td>L/d</td></tr><tr><td>Daily energy <span class="ar" dir="rtl">الطاقة اليومية</span></td><td class="n">16.28</td><td>kWh/d</td></tr><tr><td>Energy stored in the tank <span class="ar" dir="rtl">الطاقة المخزنة في الخزان</span></td><td class="n">10.17</td><td>kWh</td></tr><tr><td>Element power needed to heat the tank in the set time <span class="ar" dir="rtl">قدرة السخان اللازمة للتسخين في الزمن المحدد</span></td><td class="n">5.35</td><td>kW</td></tr><tr><td>Solar collector area for the target fraction <span class="ar" dir="rtl">مساحة اللاقط الشمسي للنسبة المستهدفة</span></td><td class="n">4.14</td><td>m2</td></tr><tr><td>Electric back-up energy <span class="ar" dir="rtl">طاقة الكهرباء المساندة</span></td><td class="n">4.88</td><td>kWh/d</td></tr><tr><td>Peak-hour energy <span class="ar" dir="rtl">طاقة ساعة الذروة</span></td><td class="n">4.88</td><td>kWh</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Element power &gt;= power needed for the heat-up time <span class="ar" dir="rtl">قدرة السخان &gt;= المطلوبة لزمن التسخين</span></td><td class="n">6</td><td class="n">5.35</td><td>kW</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Stored energy + one hour of element covers the peak hour <span class="ar" dir="rtl">المخزون + ساعة سخان تغطي الذروة</span></td><td class="n">15.87</td><td class="n">4.88</td><td>kWh</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Storage at least 50 % of daily use <span class="ar" dir="rtl">التخزين &gt;= 50% من الاستهلاك اليومي</span></td><td class="n">250</td><td class="n">200</td><td>L</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Hot-water use 40-60 L/person/day at 55 C; Cairo-type irradiation about 5.5 kWh/m2/day on the collector plane; collector efficiency 0.5; electric heater efficiency 0.95 (all editable) <span class="ar" dir="rtl">استهلاك الساخن 40-60 لتر/شخص/يوم عند 55 م؛ إشعاع نحو 5.5 كيلوواط ساعة/م2/يوم؛ كفاءة اللاقط 0.5؛ كفاءة السخان 0.95</span></li></ul></section><section style="page-break-after:always"><h1>Drainage and vent sizing <span class="ar" dir="rtl">تحديد الصرف والتهوية</span></h1><div>Method: drainage fixture units (IPC-style tables) or discharge units K x sqrt(sum DU) (BS EN 12056-2 style); Manning partial-flow capacity, self-cleansing velocity, minimum slope, vent size and trap-arm length, manhole spacing <span class="ar" dir="rtl">الأسلوب: وحدات الصرف (جداول بنمط IPC) أو وحدات التصريف K x sqrt(sum DU) (بنمط BS EN 12056-2)؛ سعة Manning وسرعة التنظيف الذاتي والميل الأدنى وقطر التهوية وطول ذراع المصيدة وتباعد المناهل</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Fixtures (type, count) <span class="ar" dir="rtl">الأدوات (نوع، عدد)</span></td><td class="n"><pre># fixture, count  (wc, basin, bidet, shower, bath, sink, dish, wm, floor)
wc,4
basin,5
bidet,4
shower,4
bath,1
sink,2
dish,1
wm,1
floor,4</pre></td><td></td></tr><tr><td>Sizing method <span class="ar" dir="rtl">طريقة التحديد</span></td><td class="n">dfu</td><td></td></tr><tr><td>Frequency factor K (DU method) <span class="ar" dir="rtl">معامل التكرار K</span></td><td class="n">0.5</td><td></td></tr><tr><td>Drain slope <span class="ar" dir="rtl">ميل ماسورة الصرف</span></td><td class="n">0.02</td><td>m/m</td></tr><tr><td>Storeys on the stack <span class="ar" dir="rtl">عدد أدوار العمود</span></td><td class="n">2</td><td></td></tr><tr><td>Building drain length to the connection <span class="ar" dir="rtl">طول مجمع الصرف حتى الاتصال</span></td><td class="n">30</td><td>m</td></tr><tr><td>Changes of direction on the building drain <span class="ar" dir="rtl">عدد التغيّرات في الاتجاه</span></td><td class="n">2</td><td></td></tr><tr><td>Maximum manhole spacing <span class="ar" dir="rtl">أقصى تباعد مناهل</span></td><td class="n">20</td><td>m</td></tr><tr><td>Manholes / inspection chambers provided <span class="ar" dir="rtl">المناهل المتاحة</span></td><td class="n">4</td><td></td></tr><tr><td>Traps without a vent <span class="ar" dir="rtl">مصائد بدون تهوية</span></td><td class="n">0</td><td></td></tr><tr><td>Trap size farthest from its vent <span class="ar" dir="rtl">قطر أبعد مصيدة عن التهوية</span></td><td class="n">100</td><td>mm</td></tr><tr><td>Developed trap-arm length to the vent <span class="ar" dir="rtl">طول ذراع المصيدة حتى التهوية</span></td><td class="n">1.5</td><td>m</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Total drainage fixture units <span class="ar" dir="rtl">مجموع وحدات الصرف DFU</span></td><td class="n">48</td><td>DFU</td></tr><tr><td>Total discharge units <span class="ar" dir="rtl">مجموع وحدات التصريف DU</span></td><td class="n">21.3</td><td>l/s</td></tr><tr><td>Wastewater flow K x sqrt(DU) <span class="ar" dir="rtl">تصريف الصرف K x sqrt(DU)</span></td><td class="n">2.31</td><td>l/s</td></tr><tr><td>Minimum size from the largest fixture <span class="ar" dir="rtl">أقل قطر من أكبر أداة</span></td><td class="n">100</td><td>mm</td></tr><tr><td>Building drain size <span class="ar" dir="rtl">قطر مجمع الصرف</span></td><td class="n">100</td><td>mm</td></tr><tr><td>Stack size <span class="ar" dir="rtl">قطر العمود</span></td><td class="n">100</td><td>mm</td></tr><tr><td>Vent size (half stack, minimum 32) <span class="ar" dir="rtl">قطر التهوية (نصف العمود، أدنى 32)</span></td><td class="n">50</td><td>mm</td></tr><tr><td>Minimum slope for the drain size <span class="ar" dir="rtl">أدنى ميل لقطر المجمع</span></td><td class="n">2</td><td>%</td></tr><tr><td>Filling ratio at the design flow <span class="ar" dir="rtl">نسبة الامتلاء عند التصريف</span></td><td class="n">0.37</td><td></td></tr><tr><td>Velocity at the design flow <span class="ar" dir="rtl">السرعة عند التصريف</span></td><td class="n">0.87</td><td>m/s</td></tr><tr><td>Manholes required <span class="ar" dir="rtl">المناهل المطلوبة</span></td><td class="n">4</td><td></td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>A building drain size meets the load at this slope <span class="ar" dir="rtl">يوجد قطر مجمع صرف يحقق الحمل عند الميل</span></td><td class="n">100</td><td class="n"></td><td>mm</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>A stack size meets the load <span class="ar" dir="rtl">يوجد قطر عمود يحقق الحمل</span></td><td class="n">100</td><td class="n"></td><td>mm</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Slope &gt;= minimum for the size <span class="ar" dir="rtl">الميل &gt;= الحد الأدنى للقطر</span></td><td class="n">2</td><td class="n">2</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Self-cleansing velocity at the design flow <span class="ar" dir="rtl">سرعة التنظيف الذاتي عند التصريف التصميمي</span></td><td class="n">0.87</td><td class="n">0.7</td><td>m/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>A vent for every trap <span class="ar" dir="rtl">تهوية لكل مصيدة</span></td><td class="n">0</td><td class="n">0</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Trap arm not longer than the allowed length <span class="ar" dir="rtl">ذراع المصيدة في الطول المسموح</span></td><td class="n">1.5</td><td class="n">3</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Manholes provided &gt;= required (spacing and bends) <span class="ar" dir="rtl">المناهل المتاحة &gt;= المطلوبة</span></td><td class="n">4</td><td class="n">4</td><td></td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Fixture units: WC 3, basin 1, shower 2, bath 2, sink 2, washing machine 3, floor drain 2 DFU; discharge units WC 2.0, basin 0.5, shower 0.6, bath 0.8, sink 0.8 l/s <span class="ar" dir="rtl">وحدات الصرف: قاعدة 3 ، حوض 1 ، دش 2 ، بانيو 2 ، حوض مطبخ 2 ، غسالة 3 ، بلاعة 2</span></li><li>Horizontal drain capacity in DFU by slope (1 / 2 / 4 %): DN100 180 / 216 / 250, DN150 700 / 840 / 1000; stack capacity DN100 160 DFU for up to 3 storeys; ventilated stack capacity DN100 4.0 l/s <span class="ar" dir="rtl">سعة المواسير الأفقية بوحدات الصرف حسب الميل؛ سعة العمود</span></li><li>Minimum slope: DN100 2 % (1 % only where the code allows), DN150 and above 1 %; self-cleansing 0.7 m/s; vent not smaller than half the stack and not under 32 mm; trap arm to vent: DN50 1.5 m, DN100 3.0 m <span class="ar" dir="rtl">الميل الأدنى: DN100 2% ، DN150 فأكثر 1%؛ سرعة 0.7 م/ث؛ التهوية لا تقل عن نصف العمود</span></li><li>Manning n 0.012 for plastic drains <span class="ar" dir="rtl">n = 0.012 للمواسير البلاستيك</span></li></ul></section><section style="page-break-after:always"><h1>Septic tank and soakaway <span class="ar" dir="rtl">خزان تحليل وبيارة</span></h1><div>Method: volume = max(persons x flow x retention, 180 P + 2000 L) (BS 6297 style); soakaway area from the percolation test A = P x Vp x 0.25 (BS 6297 / Part H style) or from a design infiltration rate <span class="ar" dir="rtl">الأسلوب: الحجم = الأكبر من (الأشخاص x التصريف x الاحتجاز ، 180 P + 2000 لتر) (بنمط BS 6297)؛ مساحة البيارة من اختبار الارتشاح A = P x Vp x 0.25 أو من معدل ارتشاح</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Persons <span class="ar" dir="rtl">عدد الأشخاص</span></td><td class="n">8</td><td></td></tr><tr><td>Wastewater per person per day <span class="ar" dir="rtl">الصرف للفرد في اليوم</span></td><td class="n">150</td><td>L</td></tr><tr><td>Retention time <span class="ar" dir="rtl">زمن الاحتجاز</span></td><td class="n">1.5</td><td>d</td></tr><tr><td>Liquid depth <span class="ar" dir="rtl">عمق السائل</span></td><td class="n">1.5</td><td>m</td></tr><tr><td>Percolation value Vp <span class="ar" dir="rtl">قيمة الارتشاح Vp</span></td><td class="n">30</td><td>s/mm</td></tr><tr><td>Soil infiltration rate for a pit (soakaway pit) <span class="ar" dir="rtl">معدل ارتشاح التربة للبيارة</span></td><td class="n">40</td><td>L/m2/d</td></tr><tr><td>Pit diameter <span class="ar" dir="rtl">قطر البيارة</span></td><td class="n">2</td><td>m</td></tr><tr><td>Distance to the nearest water well <span class="ar" dir="rtl">البعد عن أقرب بئر مياه</span></td><td class="n">35</td><td>m</td></tr><tr><td>Required distance to a water well (authority) <span class="ar" dir="rtl">المسافة المطلوبة من البئر (الجهة)</span></td><td class="n">30</td><td>m</td></tr><tr><td>Distance to the plot boundary <span class="ar" dir="rtl">البعد عن حد الأرض</span></td><td class="n">4</td><td>m</td></tr><tr><td>Required distance to the boundary (authority) <span class="ar" dir="rtl">المسافة المطلوبة من الحد (الجهة)</span></td><td class="n">3</td><td>m</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Volume by flow x retention <span class="ar" dir="rtl">الحجم بالتصريف x الاحتجاز</span></td><td class="n">1800</td><td>L</td></tr><tr><td>Volume by 180 P + 2000 <span class="ar" dir="rtl">الحجم بـ 180 P + 2000</span></td><td class="n">3440</td><td>L</td></tr><tr><td>Septic tank volume (larger) <span class="ar" dir="rtl">حجم الخزان (الأكبر)</span></td><td class="n">3440</td><td>L</td></tr><tr><td>Tank width x length (2:1) at the chosen depth <span class="ar" dir="rtl">عرض x طول الخزان (2:1)</span></td><td class="n">1.07 x 2.14</td><td>m</td></tr><tr><td>Daily wastewater <span class="ar" dir="rtl">الصرف اليومي</span></td><td class="n">1200</td><td>L/d</td></tr><tr><td>Drainage-field area A = P x Vp x 0.25 <span class="ar" dir="rtl">مساحة حقل الصرف</span></td><td class="n">60</td><td>m2</td></tr><tr><td>Soakaway pit: required wall and base area <span class="ar" dir="rtl">البيارة: مساحة الجدار والقاع المطلوبة</span></td><td class="n">30</td><td>m2</td></tr><tr><td>Pit depth at the chosen diameter <span class="ar" dir="rtl">عمق البيارة عند القطر المختار</span></td><td class="n">4.27</td><td>m</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Percolation value inside the valid range 12-100 s/mm <span class="ar" dir="rtl">قيمة الارتشاح داخل المدى 12-100</span></td><td class="n">30</td><td class="n">12-100</td><td>s/mm</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Distance to a water well <span class="ar" dir="rtl">البعد عن بئر المياه</span></td><td class="n">35</td><td class="n">30</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Distance to the boundary <span class="ar" dir="rtl">البعد عن الحد</span></td><td class="n">4</td><td class="n">3</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Pit depth is practical (0.8 to 6 m) <span class="ar" dir="rtl">عمق البيارة عملي (0.8 إلى 6 م)</span></td><td class="n">4.27</td><td class="n">0.8-6</td><td>m</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Notes <span class="ar" dir="rtl">ملاحظات</span></h3><ul><li>Use a two-compartment tank (first compartment about two thirds) with an outlet tee or filter, and an inspection chamber before the soakaway. <span class="ar" dir="rtl">استخدم خزان بحجرتين (الأولى نحو الثلثين) مع تي مخرج أو فلتر وغرفة تفتيش قبل البيارة.</span></li></ul><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Wastewater 150-200 L/person/day and retention 1-2 days (rule of thumb); percolation value Vp valid between 12 and 100 s/mm; infiltration rate of the soil must come from a site test <span class="ar" dir="rtl">التصريف 150-200 لتر/شخص/يوم والاحتجاز 1-2 يوم؛ Vp صالح بين 12 و100 ث/مم؛ معدل ارتشاح التربة من اختبار موقع</span></li><li>Set-backs from a water well or the boundary are placeholders: the local authority decides <span class="ar" dir="rtl">المسافات من البئر أو الحد أرقام مؤقتة: الجهة المحلية تقرر</span></li></ul></section><section style="page-break-after:always"><h1>Sewer connection check <span class="ar" dir="rtl">فحص التوصيل بالمجاري العمومية</span></h1><div>Method: gravity fall = slope x length against the available level difference; minimum cover over the pipe <span class="ar" dir="rtl">الأسلوب: الميل x الطول مقابل فرق المناسيب المتاح؛ الغطاء الأدنى فوق الماسورة</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Ground level at the building outlet <span class="ar" dir="rtl">منسوب الأرض عند مخرج المبنى</span></td><td class="n">100.4</td><td>m</td></tr><tr><td>Invert level leaving the building <span class="ar" dir="rtl">منسوب قاع الماسورة عند خروجها من المبنى</span></td><td class="n">99.6</td><td>m</td></tr><tr><td>Invert level of the public sewer at the connection <span class="ar" dir="rtl">منسوب قاع المجرور العمومي عند الاتصال</span></td><td class="n">98.1</td><td>m</td></tr><tr><td>Pipe length to the public manhole <span class="ar" dir="rtl">طول الماسورة حتى المنهل العمومي</span></td><td class="n">45</td><td>m</td></tr><tr><td>Connection pipe size <span class="ar" dir="rtl">قطر ماسورة التوصيل</span></td><td class="n">150</td><td>mm</td></tr><tr><td>Chosen slope <span class="ar" dir="rtl">الميل المختار</span></td><td class="n">0.01</td><td>m/m</td></tr><tr><td>Drop through the receiving manhole <span class="ar" dir="rtl">هبوط المنهل المستقبل</span></td><td class="n">0.05</td><td>m</td></tr><tr><td>Minimum cover over the pipe <span class="ar" dir="rtl">أقل غطاء فوق الماسورة</span></td><td class="n">0.6</td><td>m</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Fall needed at the chosen slope <span class="ar" dir="rtl">الهبوط المطلوب عند الميل المختار</span></td><td class="n">0.45</td><td>m</td></tr><tr><td>Level difference available (after the manhole drop) <span class="ar" dir="rtl">فرق المنسوب المتاح (بعد هبوط المنهل)</span></td><td class="n">1.45</td><td>m</td></tr><tr><td>Available average slope <span class="ar" dir="rtl">الميل المتاح</span></td><td class="n">3.22</td><td>%</td></tr><tr><td>Minimum slope for the size <span class="ar" dir="rtl">أدنى ميل للقطر</span></td><td class="n">1</td><td>%</td></tr><tr><td>Cover at the building outlet <span class="ar" dir="rtl">الغطاء عند مخرج المبنى</span></td><td class="n">0.65</td><td>m</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Gravity connection possible (available fall &gt;= needed fall) <span class="ar" dir="rtl">التوصيل بالجاذبية ممكن</span></td><td class="n">1.45</td><td class="n">0.45</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Chosen slope &gt;= minimum for the size <span class="ar" dir="rtl">الميل المختار &gt;= الأدنى للقطر</span></td><td class="n">1</td><td class="n">1</td><td>%</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Cover over the pipe at the outlet <span class="ar" dir="rtl">الغطاء فوق الماسورة عند المخرج</span></td><td class="n">0.65</td><td class="n">0.6</td><td>m</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Minimum cover 0.6 m (non-traffic) and a drop of 0.05 m at the receiving manhole are placeholders: use the authority rule <span class="ar" dir="rtl">الغطاء الأدنى 0.6 م وهبوط 0.05 م عند المنهل قيم مؤقتة: استخدم قاعدة الجهة</span></li></ul></section><section style="page-break-after:always"><h1>Rainwater drainage <span class="ar" dir="rtl">تصريف مياه الأمطار</span></h1><div>Method: rational method Q = C x i x A / 3600; downpipe capacity from weir-type entry flow; half-round gutter by Manning; soakaway storage from inflow minus infiltration (BS EN 12056-3 style) <span class="ar" dir="rtl">الأسلوب: الطريقة العقلانية Q = C x i x A / 3600؛ سعة المواسير الرأسية من تدفق المدخل؛ المزراب بمعادلة Manning؛ تخزين البيارة = الداخل - الارتشاح</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Roof plan area <span class="ar" dir="rtl">مسقط السطح</span></td><td class="n">150</td><td>m2</td></tr><tr><td>Runoff coefficient <span class="ar" dir="rtl">معامل الجريان</span></td><td class="n">0.95</td><td></td></tr><tr><td>Design rainfall intensity (placeholder) <span class="ar" dir="rtl">شدة المطر التصميمية (مؤقتة)</span></td><td class="n">60</td><td>mm/h</td></tr><tr><td>Number of downpipes <span class="ar" dir="rtl">عدد المواسير الرأسية</span></td><td class="n">2</td><td></td></tr><tr><td>Downpipe size <span class="ar" dir="rtl">قطر الماسورة الرأسية</span></td><td class="n">90</td><td></td></tr><tr><td>Number of gutters (sides) <span class="ar" dir="rtl">عدد المزاريب</span></td><td class="n">2</td><td></td></tr><tr><td>Half-round gutter diameter <span class="ar" dir="rtl">قطر المزراب نصف الدائري</span></td><td class="n">0.125</td><td>m</td></tr><tr><td>Gutter slope <span class="ar" dir="rtl">ميل المزراب</span></td><td class="n">0.004</td><td>m/m</td></tr><tr><td>Storm duration for the soakaway <span class="ar" dir="rtl">مدة العاصفة للبيارة</span></td><td class="n">15</td><td>min</td></tr><tr><td>Soil infiltration rate <span class="ar" dir="rtl">معدل ارتشاح التربة</span></td><td class="n">20</td><td>mm/h</td></tr><tr><td>Soakaway infiltration surface <span class="ar" dir="rtl">سطح الارتشاح للبيارة</span></td><td class="n">6</td><td>m2</td></tr><tr><td>Soakaway storage provided <span class="ar" dir="rtl">سعة البيارة المتاحة</span></td><td class="n">3</td><td>m3</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Design runoff Q = C i A / 3600 <span class="ar" dir="rtl">التصريف التصميمي</span></td><td class="n">2.38</td><td>l/s</td></tr><tr><td>Flow per downpipe <span class="ar" dir="rtl">التصريف لكل ماسورة رأسية</span></td><td class="n">1.19</td><td>l/s</td></tr><tr><td>Downpipe capacity <span class="ar" dir="rtl">سعة الماسورة الرأسية</span></td><td class="n">2.39</td><td>l/s</td></tr><tr><td>Flow per gutter <span class="ar" dir="rtl">التصريف لكل مزراب</span></td><td class="n">1.19</td><td>l/s</td></tr><tr><td>Gutter capacity (80 % of full) <span class="ar" dir="rtl">سعة المزراب (80%)</span></td><td class="n">2.8</td><td>l/s</td></tr><tr><td>Soakaway: inflow in the storm <span class="ar" dir="rtl">البيارة: الداخل أثناء العاصفة</span></td><td class="n">2.14</td><td>m3</td></tr><tr><td>Soakaway: infiltration during the storm <span class="ar" dir="rtl">البيارة: الارتشاح أثناء العاصفة</span></td><td class="n">0.03</td><td>m3</td></tr><tr><td>Soakaway: storage required <span class="ar" dir="rtl">البيارة: السعة المطلوبة</span></td><td class="n">2.11</td><td>m3</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Downpipe capacity &gt;= flow per downpipe <span class="ar" dir="rtl">سعة الماسورة الرأسية &gt;= تصريفها</span></td><td class="n">1.19</td><td class="n">2.39</td><td>l/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Gutter capacity &gt;= flow per gutter <span class="ar" dir="rtl">سعة المزراب &gt;= تصريفه</span></td><td class="n">1.19</td><td class="n">2.8</td><td>l/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Soakaway storage provided &gt;= required <span class="ar" dir="rtl">سعة البيارة &gt;= المطلوبة</span></td><td class="n">3</td><td class="n">2.11</td><td>m3</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Rainfall intensity 60 mm/h is a PLACEHOLDER: take it from the local intensity-duration curve for the chosen return period <span class="ar" dir="rtl">شدة المطر 60 مم/ساعة قيمة مؤقتة: خذها من منحنى الشدة-المدة المحلي</span></li><li>Runoff coefficient 0.95 for roofs; downpipe capacity by a sharp-crested weir entry model (Cd 0.55, filling one third of the diameter); gutter 80 % of full-flow capacity; Manning n 0.011 <span class="ar" dir="rtl">معامل الجريان 0.95 للأسطح؛ سعة المواسير الرأسية بنموذج هدار (Cd 0.55، امتلاء الثلث)؛ المزراب 80% من السعة؛ n = 0.011</span></li></ul></section><section style="page-break-after:always"><h1>Low-current device schedule and riser <span class="ar" dir="rtl">جدول أجهزة التيار الخفيف والرايزر</span></h1><div>Method: counts per room and floor, cable length per run = (horizontal run + vertical to the rack + service loop) x slack, permanent link 90 m (ISO/IEC 11801 / TIA-568 style) <span class="ar" dir="rtl">الأسلوب: أعداد لكل غرفة ودور، طول الكابل = (الأفقي + الرأسي للراك + كويل خدمة) x سلاك، الوصلة الدائمة 90 م (بنمط ISO/IEC 11801 / TIA-568)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Devices per room (floor, room, data, tv, cctv, smoke, heat, mcp, sounder, intercom, ap, run m) <span class="ar" dir="rtl">الأجهزة لكل غرفة</span></td><td class="n"><pre># floor, room, data, tv, cctv, smoke, heat, mcp, sounder, intercom, ap, run to riser m
GF,Living,3,2,1,1,0,0,0,1,1,6
GF,Dining,1,1,0,1,0,0,1,0,0,6
GF,Kitchen,1,0,0,0,1,0,0,0,0,8
GF,Corridor,0,0,1,1,0,1,1,1,0,5
GF,Entrance,0,0,2,1,0,1,0,1,0,10
FF,Master bed,2,1,0,1,0,0,0,0,1,10
FF,Bed 2,2,0,0,1,0,0,0,0,0,12
FF,Bed 3,2,0,0,1,0,0,0,0,0,14
FF,Corridor,0,0,1,1,0,1,1,0,1,8</pre></td><td></td></tr><tr><td>Floor height <span class="ar" dir="rtl">ارتفاع الدور</span></td><td class="n">3</td><td>m</td></tr><tr><td>Slack factor <span class="ar" dir="rtl">معامل السلاك</span></td><td class="n">1.1</td><td></td></tr><tr><td>Service loop per run <span class="ar" dir="rtl">كويل الخدمة</span></td><td class="n">3</td><td>m</td></tr><tr><td>PoE budget of the switch <span class="ar" dir="rtl">قدرة PoE للسويتش</span></td><td class="n">370</td><td>W</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Data outlets <span class="ar" dir="rtl">مخارج بيانات</span></td><td class="n">11</td><td>no.</td></tr><tr><td>TV / satellite outlets <span class="ar" dir="rtl">مخارج تلفزيون</span></td><td class="n">4</td><td>no.</td></tr><tr><td>CCTV cameras <span class="ar" dir="rtl">كاميرات مراقبة</span></td><td class="n">5</td><td>no.</td></tr><tr><td>Smoke detectors <span class="ar" dir="rtl">كواشف دخان</span></td><td class="n">8</td><td>no.</td></tr><tr><td>Heat detectors <span class="ar" dir="rtl">كواشف حرارة</span></td><td class="n">1</td><td>no.</td></tr><tr><td>Manual call points <span class="ar" dir="rtl">كسر زجاج</span></td><td class="n">3</td><td>no.</td></tr><tr><td>Sounders <span class="ar" dir="rtl">سرينة</span></td><td class="n">3</td><td>no.</td></tr><tr><td>Intercom stations <span class="ar" dir="rtl">وحدات إنتركم</span></td><td class="n">3</td><td>no.</td></tr><tr><td>Wi-Fi access points <span class="ar" dir="rtl">نقاط واي فاي</span></td><td class="n">3</td><td>no.</td></tr><tr><td>Cat6 cable (data + CCTV + Wi-Fi) <span class="ar" dir="rtl">كابل Cat6 (بيانات + كاميرات + واي فاي)</span></td><td class="n">276</td><td>m</td></tr><tr><td>Cat6 drums (305 m) <span class="ar" dir="rtl">بكر Cat6 (305 م)</span></td><td class="n">1</td><td>no.</td></tr><tr><td>TV coax <span class="ar" dir="rtl">كابل تلفزيون</span></td><td class="n">47</td><td>m</td></tr><tr><td>Fire alarm cable (estimate) <span class="ar" dir="rtl">كابل إنذار الحريق (تقديري)</span></td><td class="n">129</td><td>m</td></tr><tr><td>Intercom cable <span class="ar" dir="rtl">كابل الإنتركم</span></td><td class="n">33</td><td>m</td></tr><tr><td>Longest permanent link <span class="ar" dir="rtl">أطول وصلة</span></td><td class="n">22</td><td>m</td></tr><tr><td>Patch panel ports / 24-port panels <span class="ar" dir="rtl">منافذ الباتش بانل / عدد اللوحات</span></td><td class="n">19 / 1</td><td></td></tr><tr><td>Switch ports (with 20 % spare) <span class="ar" dir="rtl">منافذ السويتش (بـ20% احتياطي)</span></td><td class="n">24</td><td></td></tr><tr><td>PoE demand <span class="ar" dir="rtl">حمل PoE</span></td><td class="n">105</td><td>W</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Longest permanent link &lt;= 90 m <span class="ar" dir="rtl">أطول وصلة &lt;= 90 م</span></td><td class="n">22</td><td class="n">90</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>PoE demand within the switch budget <span class="ar" dir="rtl">حمل PoE في ميزانية السويتش</span></td><td class="n">105</td><td class="n">370</td><td>W</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Diagram <span class="ar" dir="rtl">الرسم</span></h3><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 560 260" width="560" height="260" font-family="Arial" font-size="11"><rect width="100%" height="100%" fill="#fff"/><text x="10" y="16" font-size="13" font-weight="bold">Low-current riser diagram / رايزر التيار الخفيف</text><line x1="60" y1="50" x2="60" y2="192" stroke="#1565c0" stroke-width="2"/><line x1="82" y1="50" x2="82" y2="192" stroke="#c62828" stroke-width="2"/><line x1="104" y1="50" x2="104" y2="192" stroke="#2e7d32" stroke-width="2"/><line x1="126" y1="50" x2="126" y2="192" stroke="#6d4c41" stroke-width="2"/><text x="150" y="30" fill="#1565c0">&#9632; Cat6 data / CCTV / Wi-Fi</text><text x="350" y="30" fill="#c62828">&#9632; Fire alarm loop</text><text x="150" y="44" fill="#2e7d32">&#9632; Intercom</text><text x="350" y="44" fill="#6d4c41">&#9632; TV coax</text><rect x="170" y="60" width="375" height="58" fill="#f4f7fb" stroke="#345"/><text x="178" y="74" font-weight="bold">Floor FF (+3 m)</text><text x="178" y="88" fill="#222">Data outlets: 6</text><text x="368" y="88" fill="#222">TV / satellite outlets: 1</text><text x="178" y="100" fill="#222">CCTV cameras: 1</text><text x="368" y="100" fill="#222">Smoke detectors: 4</text><text x="178" y="112" fill="#222">Manual call points: 1</text><text x="368" y="112" fill="#222">Sounders: 1</text><text x="178" y="124" fill="#222">Wi-Fi access points: 2</text><line x1="60" y1="80" x2="170" y2="80" stroke="#1565c0"/><circle cx="60" cy="80" r="3" fill="#1565c0"/><line x1="82" y1="84" x2="170" y2="84" stroke="#c62828"/><circle cx="82" cy="84" r="3" fill="#c62828"/><line x1="104" y1="88" x2="170" y2="88" stroke="#2e7d32"/><circle cx="104" cy="88" r="3" fill="#2e7d32"/><line x1="126" y1="92" x2="170" y2="92" stroke="#6d4c41"/><circle cx="126" cy="92" r="3" fill="#6d4c41"/><rect x="170" y="130" width="375" height="58" fill="#f4f7fb" stroke="#345"/><text x="178" y="144" font-weight="bold">Floor GF (+0 m)</text><text x="178" y="158" fill="#222">Data outlets: 5</text><text x="368" y="158" fill="#222">TV / satellite outlets: 3</text><text x="178" y="170" fill="#222">CCTV cameras: 4</text><text x="368" y="170" fill="#222">Smoke detectors: 4</text><text x="178" y="182" fill="#222">Heat detectors: 1</text><text x="368" y="182" fill="#222">Manual call points: 2</text><text x="178" y="194" fill="#222">Sounders: 2</text><text x="368" y="194" fill="#222">Intercom stations: 3</text><text x="178" y="206" fill="#222">Wi-Fi access points: 1</text><line x1="60" y1="150" x2="170" y2="150" stroke="#1565c0"/><circle cx="60" cy="150" r="3" fill="#1565c0"/><line x1="82" y1="154" x2="170" y2="154" stroke="#c62828"/><circle cx="82" cy="154" r="3" fill="#c62828"/><line x1="104" y1="158" x2="170" y2="158" stroke="#2e7d32"/><circle cx="104" cy="158" r="3" fill="#2e7d32"/><line x1="126" y1="162" x2="170" y2="162" stroke="#6d4c41"/><circle cx="126" cy="162" r="3" fill="#6d4c41"/><rect x="8" y="136" width="40" height="40" fill="#fff3e0" stroke="#e65100"/><text x="11" y="154" font-size="10">Rack</text><text x="11" y="166" font-size="10">MDF</text><text x="10" y="252" fill="#555">Preliminary demonstration values / قيم مبدئية للعرض</text></svg><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Slack 10 %, service loop 3 m per run; fire alarm loop estimated as daisy-chain (half the run per device); intercom stations star-wired <span class="ar" dir="rtl">سلاك 10% وكويل خدمة 3 م لكل وصلة؛ لوب الحريق تقديري بالتسلسل</span></li><li>Wi-Fi access point 15 W and CCTV camera 12 W on PoE; patch panels 24 ports; 20 % spare switch ports <span class="ar" dir="rtl">نقطة واي فاي 15 واط وكاميرا 12 واط PoE؛ باتش بانل 24 منفذ؛ 20% منافذ احتياطي</span></li></ul></section><section style="page-break-after:always"><h1>CCTV: bit rate and NVR storage <span class="ar" dir="rtl">كاميرات المراقبة: معدل البت وتخزين NVR</span></h1><div>Method: storage = sum of camera bit rates x 86400 s x days x duty (decimal TB), plus overhead; RAID usable capacity; input bandwidth and PoE budget <span class="ar" dir="rtl">الأسلوب: التخزين = مجموع معدلات البت x 86400 ث x الأيام x نسبة التشغيل (TB عشري) + هامش؛ سعة RAID؛ عرض النطاق وميزانية PoE</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Cameras (resolution 2MP/4MP/5MP/8MP, count, bit rate Mbps optional) <span class="ar" dir="rtl">الكاميرات (الدقة، العدد، معدل البت اختياري)</span></td><td class="n"><pre># resolution, count, bit rate Mbps (optional)
4MP,6
2MP,4
8MP,1</pre></td><td></td></tr><tr><td>Codec <span class="ar" dir="rtl">الترميز</span></td><td class="n">h265</td><td></td></tr><tr><td>Retention <span class="ar" dir="rtl">مدة الاحتفاظ</span></td><td class="n">30</td><td>days</td></tr><tr><td>Recording duty (1 = continuous) <span class="ar" dir="rtl">نسبة التسجيل (1 = مستمر)</span></td><td class="n">1</td><td></td></tr><tr><td>Overhead <span class="ar" dir="rtl">الهامش</span></td><td class="n">0.1</td><td></td></tr><tr><td>RAID <span class="ar" dir="rtl">RAID</span></td><td class="n">5</td><td></td></tr><tr><td>Disk size <span class="ar" dir="rtl">حجم القرص</span></td><td class="n">8</td><td>TB</td></tr><tr><td>NVR incoming bandwidth <span class="ar" dir="rtl">عرض النطاق الداخل للـNVR</span></td><td class="n">256</td><td>Mbps</td></tr><tr><td>PoE budget <span class="ar" dir="rtl">ميزانية PoE</span></td><td class="n">250</td><td>W</td></tr><tr><td>NVR disk bays <span class="ar" dir="rtl">عدد أماكن الأقراص في NVR</span></td><td class="n">8</td><td></td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Cameras <span class="ar" dir="rtl">الكاميرات</span></td><td class="n">11</td><td>no.</td></tr><tr><td>Total bit rate <span class="ar" dir="rtl">إجمالي معدل البت</span></td><td class="n">40</td><td>Mbps</td></tr><tr><td>Storage per day <span class="ar" dir="rtl">التخزين في اليوم</span></td><td class="n">432</td><td>GB</td></tr><tr><td>Storage for the retention period <span class="ar" dir="rtl">التخزين لمدة الاحتفاظ</span></td><td class="n">14.26</td><td>TB</td></tr><tr><td>Disks needed <span class="ar" dir="rtl">الأقراص المطلوبة</span></td><td class="n">3 x 8 TB</td><td></td></tr><tr><td>NVR channels (next standard) <span class="ar" dir="rtl">قنوات NVR (القياسي التالي)</span></td><td class="n">16</td><td></td></tr><tr><td>PoE demand <span class="ar" dir="rtl">حمل PoE</span></td><td class="n">132</td><td>W</td></tr></table><h3>Camera groups <span class="ar" dir="rtl">مجموعات الكاميرات</span></h3><table><tr><th>Resolution</th><th>Count</th><th>Mbps each</th><th>Mbps total</th></tr><tr><td>4MP</td><td>6</td><td>4</td><td>24</td></tr><tr><td>2MP</td><td>4</td><td>2</td><td>8</td></tr><tr><td>8MP</td><td>1</td><td>8</td><td>8</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Total bit rate within NVR input <span class="ar" dir="rtl">معدل البت في حدود دخل NVR</span></td><td class="n">40</td><td class="n">256</td><td>Mbps</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Disks fit in the NVR bays <span class="ar" dir="rtl">الأقراص تناسب أماكن NVR</span></td><td class="n">3</td><td class="n">8</td><td></td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>PoE demand within the budget <span class="ar" dir="rtl">حمل PoE في الميزانية</span></td><td class="n">132</td><td class="n">250</td><td>W</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Bit rate per camera (H.265): 2 MP 2, 4 MP 4, 5 MP 5, 8 MP 8 Mbps; H.264 about 1.8 times higher; use the manufacturer calculator for the real scene <span class="ar" dir="rtl">معدل البت للكاميرا (H.265): 2 ميجا 2 ، 4 ميجا 4 ، 5 ميجا 5 ، 8 ميجا 8 ميجابت/ث؛ H.264 أعلى نحو 1.8 مرة</span></li><li>Formatted capacity 90 % of the disk label; overhead 10 %; PoE per camera 12 W <span class="ar" dir="rtl">السعة الفعلية 90% من حجم القرص؛ هامش 10%؛ PoE للكاميرا 12 واط</span></li></ul></section><section style="page-break-after:always"><h1>Fire alarm: detectors, loop and battery <span class="ar" dir="rtl">إنذار الحريق: الكواشف واللوب والبطارية</span></h1><div>Method: detector count from coverage area, manual call point travel distance, loop capacity, sounder level and sounder-circuit drop, standby battery C = 1.25 (Iq Ts + Ia Ta) (EN 54-14 / EN 54-4 / BS 5839-1 style) <span class="ar" dir="rtl">الأسلوب: عدد الكواشف من مساحة التغطية ومسافة كسر الزجاج وسعة اللوب ومستوى السرينة وهبوط جهد دائرتها وبطارية الاحتياطي C = 1.25 (Iq Ts + Ia Ta)</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Areas (name, floor area m2, ceiling height m, smoke/heat) <span class="ar" dir="rtl">المناطق (اسم، مساحة، ارتفاع، دخان/حرارة)</span></td><td class="n"><pre># area, floor area m2, ceiling height m, detector smoke/heat
Living,32,3,smoke
Dining,18,3,smoke
Kitchen,14,3,heat
Corridor GF,10,3,smoke
Master bed,22,3,smoke
Bed 2,16,3,smoke
Bed 3,15,3,smoke
Corridor FF,9,3,smoke</pre></td><td></td></tr><tr><td>Sounders <span class="ar" dir="rtl">عدد السرينات</span></td><td class="n">3</td><td></td></tr><tr><td>Manual call points and modules <span class="ar" dir="rtl">كسر الزجاج والموديولات</span></td><td class="n">3</td><td></td></tr><tr><td>Exits (call point at each) <span class="ar" dir="rtl">المخارج (كسر زجاج عند كل مخرج)</span></td><td class="n">2</td><td></td></tr><tr><td>Longest travel to a call point <span class="ar" dir="rtl">أطول مسافة لكسر زجاج</span></td><td class="n">24</td><td>m</td></tr><tr><td>Sounder output at 1 m <span class="ar" dir="rtl">خرج السرينة عند 1 م</span></td><td class="n">105</td><td>dB(A)</td></tr><tr><td>Distance to the farthest room <span class="ar" dir="rtl">المسافة لأبعد غرفة</span></td><td class="n">8</td><td>m</td></tr><tr><td>Doors / walls in between <span class="ar" dir="rtl">أبواب / حوائط بينها</span></td><td class="n">1</td><td></td></tr><tr><td>Loss per door / wall <span class="ar" dir="rtl">فقد لكل باب/حائط</span></td><td class="n">10</td><td>dB</td></tr><tr><td>Sleeping rooms covered by this check <span class="ar" dir="rtl">غرف نوم ضمن الفحص</span></td><td class="n">1</td><td></td></tr><tr><td>Panel quiescent current <span class="ar" dir="rtl">تيار اللوحة الساكن</span></td><td class="n">0.1</td><td>A</td></tr><tr><td>Panel alarm current <span class="ar" dir="rtl">تيار اللوحة في الإنذار</span></td><td class="n">0.25</td><td>A</td></tr><tr><td>Standby time <span class="ar" dir="rtl">زمن الاحتياطي</span></td><td class="n">24</td><td>h</td></tr><tr><td>Alarm time <span class="ar" dir="rtl">زمن الإنذار</span></td><td class="n">0.5</td><td>h</td></tr><tr><td>Sounder circuit length <span class="ar" dir="rtl">طول دائرة السرينات</span></td><td class="n">60</td><td>m</td></tr><tr><td>Sounder cable size <span class="ar" dir="rtl">مقطع كابل السرينات</span></td><td class="n">1.5</td><td>mm2</td></tr><tr><td>Battery voltage at the end of standby <span class="ar" dir="rtl">جهد البطارية نهاية الاحتياطي</span></td><td class="n">21.6</td><td>V</td></tr><tr><td>Minimum sounder operating voltage <span class="ar" dir="rtl">أقل جهد تشغيل للسرينة</span></td><td class="n">18</td><td>V</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Detectors <span class="ar" dir="rtl">الكواشف</span></td><td class="n">8</td><td>no.</td></tr><tr><td>Quiescent current <span class="ar" dir="rtl">التيار الساكن</span></td><td class="n">0.102</td><td>A</td></tr><tr><td>Alarm current <span class="ar" dir="rtl">تيار الإنذار</span></td><td class="n">0.325</td><td>A</td></tr><tr><td>Battery capacity needed C <span class="ar" dir="rtl">سعة البطارية المطلوبة C</span></td><td class="n">3.28</td><td>Ah</td></tr><tr><td>Battery (next standard, 2 x 12 V) <span class="ar" dir="rtl">البطارية (القياسي التالي، 2 x 12 فولت)</span></td><td class="n">7</td><td>Ah</td></tr><tr><td>Loops (126 devices, 20 % spare) <span class="ar" dir="rtl">اللوبات (126 جهاز، 20% احتياطي)</span></td><td class="n">1</td><td></td></tr><tr><td>Sound level at the farthest room <span class="ar" dir="rtl">مستوى الصوت في أبعد غرفة</span></td><td class="n">76.9</td><td>dB(A)</td></tr><tr><td>Sounder-circuit voltage drop <span class="ar" dir="rtl">هبوط جهد دائرة السرينات</span></td><td class="n">0.12</td><td>V</td></tr></table><h3>Detector count <span class="ar" dir="rtl">عدد الكواشف</span></h3><table><tr><th>Area</th><th>m2</th><th>Height m</th><th>Type</th><th>m2 per detector</th><th>Detectors</th></tr><tr><td>Living</td><td>32</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Dining</td><td>18</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Kitchen</td><td>14</td><td>3</td><td>heat</td><td>40</td><td>1</td></tr><tr><td>Corridor GF</td><td>10</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Master bed</td><td>22</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Bed 2</td><td>16</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Bed 3</td><td>15</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr><tr><td>Corridor FF</td><td>9</td><td>3</td><td>smoke</td><td>80</td><td>1</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>A standard battery covers the required capacity <span class="ar" dir="rtl">بطارية قياسية تغطي السعة المطلوبة</span></td><td class="n">7</td><td class="n">3.28</td><td>Ah</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Call point within 30 m travel and one per exit <span class="ar" dir="rtl">كسر زجاج خلال 30 م وواحد لكل مخرج</span></td><td class="n">24</td><td class="n">30</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Sound level &gt;= requirement <span class="ar" dir="rtl">مستوى الصوت &gt;= المطلوب</span></td><td class="n">76.9</td><td class="n">75</td><td>dB(A)</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Sounder circuit: end voltage above the minimum <span class="ar" dir="rtl">دائرة السرينات: الجهد النهائي فوق الأدنى</span></td><td class="n">21.48</td><td class="n">18</td><td>V</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Devices fit the loops (single loop warning) <span class="ar" dir="rtl">الأجهزة تناسب اللوبات</span></td><td class="n">1</td><td class="n"></td><td></td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Coverage per detector: smoke 80 m2 (ceilings up to 6 m), heat 40 m2; manual call point within 30 m travel; sound 65 dB(A) in general areas and 75 dB(A) at the bed head in sleeping rooms <span class="ar" dir="rtl">تغطية الكاشف: دخان 80 م2 (سقف حتى 6 م) ، حرارة 40 م2؛ كسر زجاج خلال 30 م؛ الصوت 65 ديسيبل عام و75 عند السرير</span></li><li>Panel currents, detector standby 0.3 mA, sounder 25 mA, loop capacity 126 devices with 20 % spare, 24 h standby and 30 min alarm, ageing factor 1.25: use the panel manufacturer data and the local code (some codes need 72 h) <span class="ar" dir="rtl">تيارات اللوحة والكاشف والسرينة وسعة اللوب 126 جهاز مع 20% احتياطي وزمن 24 ساعة و30 دقيقة ومعامل 1.25: استخدم بيانات المصنّع والكود المحلي</span></li></ul></section><section style="page-break-after:always"><h1>Intercom: cable and supply <span class="ar" dir="rtl">الإنتركم: الكابلات والتغذية</span></h1><div>Method: cable length by star or bus wiring, supply current = idle current of all stations + simultaneous active stations, voltage at the farthest station <span class="ar" dir="rtl">الأسلوب: طول الكابل بنظام نجمي أو باص، تيار التغذية = تيار الراحة لكل الوحدات + الوحدات النشطة معاً، الجهد عند أبعد وحدة</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Floors <span class="ar" dir="rtl">عدد الأدوار</span></td><td class="n">2</td><td></td></tr><tr><td>Stations per floor <span class="ar" dir="rtl">الوحدات في الدور</span></td><td class="n">2</td><td></td></tr><tr><td>Floor height <span class="ar" dir="rtl">ارتفاع الدور</span></td><td class="n">3</td><td>m</td></tr><tr><td>Horizontal run to the riser <span class="ar" dir="rtl">الجري الأفقي حتى الرايزر</span></td><td class="n">8</td><td>m</td></tr><tr><td>Wiring <span class="ar" dir="rtl">نوع التوصيل</span></td><td class="n">bus</td><td></td></tr><tr><td>Cable cross-section <span class="ar" dir="rtl">مقطع الكابل</span></td><td class="n">0.5</td><td>mm2</td></tr><tr><td>Supply voltage <span class="ar" dir="rtl">جهد التغذية</span></td><td class="n">24</td><td>V</td></tr><tr><td>Minimum voltage at a station <span class="ar" dir="rtl">أدنى جهد عند الوحدة</span></td><td class="n">18</td><td>V</td></tr><tr><td>Supply rating <span class="ar" dir="rtl">قدرة مصدر التغذية</span></td><td class="n">1.5</td><td>A</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Stations <span class="ar" dir="rtl">الوحدات</span></td><td class="n">4</td><td>no.</td></tr><tr><td>Cable length <span class="ar" dir="rtl">طول الكابل</span></td><td class="n">64</td><td>m</td></tr><tr><td>Supply demand <span class="ar" dir="rtl">حمل التغذية</span></td><td class="n">0.58</td><td>A</td></tr><tr><td>Farthest station distance <span class="ar" dir="rtl">بعد أبعد وحدة</span></td><td class="n">14</td><td>m</td></tr><tr><td>Voltage at the farthest station <span class="ar" dir="rtl">الجهد عند أبعد وحدة</span></td><td class="n">23.33</td><td>V</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Supply rating &gt;= demand <span class="ar" dir="rtl">قدرة التغذية &gt;= الحمل</span></td><td class="n">1.5</td><td class="n">0.58</td><td>A</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Voltage at the farthest station &gt;= minimum <span class="ar" dir="rtl">الجهد عند أبعد وحدة &gt;= الأدنى</span></td><td class="n">23.33</td><td class="n">18</td><td>V</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Idle 20 mA and active 250 mA per video station, two active at once, 24 V supply with 18 V minimum at the station: use the manufacturer data <span class="ar" dir="rtl">تيار الراحة 20 مللي أمبير والنشط 250 لكل وحدة فيديو، وحدتان معاً، تغذية 24 فولت وأدنى 18 عند الوحدة</span></li></ul></section><section style="page-break-after:always"><h1>Fire-fighting: extinguishers, water demand, tank and pump <span class="ar" dir="rtl">مكافحة الحريق: الطفايات والتصرف والخزان والطلمبة</span></h1><div>Method: extinguishers by area and travel distance (NFPA 10 / EN 3 style); reel, standpipe and sprinkler demand (EN 671 / NFPA 14 / EN 12845 style); Hazen-Williams riser; pump power rho g Q H / efficiency <span class="ar" dir="rtl">الأسلوب: الطفايات بالمساحة ومسافة الحركة (بنمط NFPA 10 / EN 3)؛ تصرف الخراطيم والستاند بايب والرشاشات (بنمط EN 671 / NFPA 14 / EN 12845)؛ ماسورة Hazen-Williams؛ قدرة الطلمبة</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Floors (name, floor area m2) <span class="ar" dir="rtl">الأدوار (اسم، مساحة)</span></td><td class="n"><pre># floor, area m2
GF,150
FF,150
Roof,40</pre></td><td></td></tr><tr><td>Occupancy hazard <span class="ar" dir="rtl">فئة الخطورة</span></td><td class="n">light</td><td></td></tr><tr><td>Longest travel to an extinguisher <span class="ar" dir="rtl">أطول مسافة لطفاية</span></td><td class="n">18</td><td>m</td></tr><tr><td>Travel limit <span class="ar" dir="rtl">حد المسافة</span></td><td class="n">22.9</td><td>m</td></tr><tr><td>Hose reels in use together <span class="ar" dir="rtl">خراطيم تعمل معاً</span></td><td class="n">2</td><td></td></tr><tr><td>Flow per hose reel <span class="ar" dir="rtl">تصرف الخرطوم</span></td><td class="n">0.5</td><td>l/s</td></tr><tr><td>Standpipe risers <span class="ar" dir="rtl">عدد رايزرات الستاند بايب</span></td><td class="n">0</td><td></td></tr><tr><td>Sprinkler hazard class <span class="ar" dir="rtl">فئة الرشاشات</span></td><td class="n">none</td><td></td></tr><tr><td>Sprinkler-protected area <span class="ar" dir="rtl">المساحة المحمية بالرشاشات</span></td><td class="n">0</td><td>m2</td></tr><tr><td>Height of the highest outlet <span class="ar" dir="rtl">ارتفاع أعلى مخرج</span></td><td class="n">9</td><td>m</td></tr><tr><td>Developed pipe length to the farthest outlet <span class="ar" dir="rtl">طول المواسير لأبعد مخرج</span></td><td class="n">40</td><td>m</td></tr><tr><td>Maximum velocity <span class="ar" dir="rtl">أقصى سرعة</span></td><td class="n">3</td><td>m/s</td></tr><tr><td>Minimum riser / main size <span class="ar" dir="rtl">أقل قطر للرايزر/الرئيسي</span></td><td class="n">50</td><td>mm</td></tr><tr><td>Residual pressure at the outlet <span class="ar" dir="rtl">الضغط المتبقي عند المخرج</span></td><td class="n">3</td><td>bar</td></tr><tr><td>Pump efficiency <span class="ar" dir="rtl">كفاءة الطلمبة</span></td><td class="n">0.6</td><td></td></tr><tr><td>Fire water volume provided <span class="ar" dir="rtl">حجم مياه الحريق المتاح</span></td><td class="n">20</td><td>m3</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Extinguishers (all floors) <span class="ar" dir="rtl">الطفايات (كل الأدوار)</span></td><td class="n">3</td><td>no.</td></tr><tr><td>Hose-reel flow <span class="ar" dir="rtl">تصرف الخراطيم</span></td><td class="n">1</td><td>l/s</td></tr><tr><td>Standpipe flow <span class="ar" dir="rtl">تصرف الستاند بايب</span></td><td class="n">0</td><td>l/s</td></tr><tr><td>Sprinkler design flow <span class="ar" dir="rtl">تصرف تصميم الرشاشات</span></td><td class="n">0</td><td>l/s</td></tr><tr><td>Total design flow <span class="ar" dir="rtl">إجمالي تصرف التصميم</span></td><td class="n">1</td><td>l/s</td></tr><tr><td>Fire water volume required <span class="ar" dir="rtl">حجم مياه الحريق المطلوب</span></td><td class="n">3.6</td><td>m3</td></tr><tr><td>Riser size (steel) <span class="ar" dir="rtl">قطر الرايزر (صلب)</span></td><td class="n">50</td><td>mm</td></tr><tr><td>Velocity <span class="ar" dir="rtl">السرعة</span></td><td class="n">0.45</td><td>m/s</td></tr><tr><td>Pump head <span class="ar" dir="rtl">ضغط الطلمبة</span></td><td class="n">39.9</td><td>m</td></tr><tr><td>Pump shaft power <span class="ar" dir="rtl">قدرة عمود الطلمبة</span></td><td class="n">0.7</td><td>kW</td></tr><tr><td>Motor (next standard size) <span class="ar" dir="rtl">الموتور (القياسي التالي)</span></td><td class="n">0.75</td><td>kW</td></tr><tr><td>Sprinkler heads operating / total <span class="ar" dir="rtl">الرشاشات العاملة / الكلية</span></td><td class="n">0 / 0</td><td></td></tr><tr><td>Pressure at the head (K = 80) <span class="ar" dir="rtl">الضغط عند الرشاش (K = 80)</span></td><td class="n">0</td><td>bar</td></tr></table><h3>Extinguishers per floor <span class="ar" dir="rtl">الطفايات لكل دور</span></h3><table><tr><th>Floor</th><th>Area m2</th><th>Extinguishers</th></tr><tr><td>GF</td><td>150</td><td>1</td></tr><tr><td>FF</td><td>150</td><td>1</td></tr><tr><td>Roof</td><td>40</td><td>1</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Travel distance to an extinguisher within the limit <span class="ar" dir="rtl">مسافة الطفاية في الحد</span></td><td class="n">18</td><td class="n">22.9</td><td>m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Fire water volume provided &gt;= required <span class="ar" dir="rtl">حجم مياه الحريق المتاح &gt;= المطلوب</span></td><td class="n">20</td><td class="n">3.6</td><td>m3</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Riser velocity within the limit <span class="ar" dir="rtl">سرعة الرايزر في الحد</span></td><td class="n">0.45</td><td class="n">3</td><td>m/s</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Notes <span class="ar" dir="rtl">ملاحظات</span></h3><ul><li>Add extinguishers of the right class (CO2 near electrical rooms, wet chemical in kitchens) and civil-defence approval before work starts. <span class="ar" dir="rtl">أضف طفايات بالنوع المناسب (CO2 قرب الكهرباء، كيماوي رطب في المطابخ) واعتماد الدفاع المدني قبل التنفيذ.</span></li></ul><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Extinguisher area per unit: light hazard 300 m2, ordinary 200 m2, extra 100 m2; travel distance limit 22.9 m (75 ft) <span class="ar" dir="rtl">مساحة كل طفاية: خطورة خفيفة 300 م2 ، عادية 200 م2 ، عالية 100 م2؛ حد المسافة 22.9 م</span></li><li>Hose reel 0.5 l/s each for 60 min; standpipe 1892 l/min for the first riser plus 946 l/min for each additional (capped at 4731 l/min) for 30 min; sprinkler hazard classes LH 2.25 mm/min over 84 m2, OH1 5 over 72, OH2 5 over 144, OH3 5 over 216 (head coverage 21 / 12 m2, 30 / 60 min), K-factor 80 <span class="ar" dir="rtl">خرطوم 0.5 لتر/ث لمدة 60 دقيقة؛ ستاند بايب 1892 لتر/د للرايزر الأول + 946 لكل إضافي لمدة 30 دقيقة؛ فئات الرشاشات</span></li><li>Steel pipe C = 120, equivalent length +30 % for fittings, velocity limit 3 m/s: the civil-defence authority approves the real design <span class="ar" dir="rtl">ماسورة صلب C = 120 وطول مكافئ +30% وحد سرعة 3 م/ث: الدفاع المدني يعتمد التصميم الفعلي</span></li></ul></section><section style="page-break-after:always"><h1>Ventilation and extract <span class="ar" dir="rtl">التهوية والشفط</span></h1><div>Method: air changes or per-person rate, extra hood flow, main duct velocity and Darcy-Weisbach friction, fan power Q x dp / efficiency (ASHRAE 62.1 / CIBSE style) <span class="ar" dir="rtl">الأسلوب: تغييرات الهواء أو نصيب الفرد وتصرف الشفاط ومعدل السرعة واحتكاك Darcy-Weisbach وقدرة المروحة</span></div><div class="box"><b>Preliminary demonstration values - not design approval. A licensed engineer must check every result against the code edition in force. <span class="ar" dir="rtl">قيم مبدئية للعرض - مش اعتماد تصميم. لازم مهندس مرخّص يراجع كل نتيجة على إصدار الكود المعمول به.</span></b></div><h3>Inputs <span class="ar" dir="rtl">المدخلات</span></h3><table><tr><td>Rooms (name, type, area m2, height m, persons, extra l/s) <span class="ar" dir="rtl">الغرف (اسم، نوع، مساحة، ارتفاع، أشخاص، تصرف إضافي)</span></td><td class="n"><pre># room, type (toilet/bath/kitchen/garage/laundry/plant/general), area m2, height m, persons, extra l/s (hood etc.)
Guest bath,bath,4,2.8,1,0
Master bath,bath,6,2.8,1,0
Bath 1,bath,5,2.8,1,0
Kitchen,kitchen,14,2.8,2,150
Laundry,laundry,5,2.8,1,0
Garage,garage,30,2.6,0,0</pre></td><td></td></tr><tr><td>Fresh air per person <span class="ar" dir="rtl">هواء نقي للفرد</span></td><td class="n">8</td><td>l/s</td></tr><tr><td>Main duct design velocity <span class="ar" dir="rtl">سرعة الدكت الرئيسي</span></td><td class="n">6</td><td>m/s</td></tr><tr><td>Maximum velocity <span class="ar" dir="rtl">أقصى سرعة</span></td><td class="n">8</td><td>m/s</td></tr><tr><td>Friction limit <span class="ar" dir="rtl">حد الاحتكاك</span></td><td class="n">1</td><td>Pa/m</td></tr><tr><td>Longest duct run <span class="ar" dir="rtl">أطول مسار دكت</span></td><td class="n">30</td><td>m</td></tr><tr><td>Sum of fitting K factors <span class="ar" dir="rtl">مجموع معاملات الوصلات K</span></td><td class="n">4</td><td></td></tr><tr><td>Grille / louvre pressure drop <span class="ar" dir="rtl">هبوط ضغط الجريل/الفتحة</span></td><td class="n">30</td><td>Pa</td></tr><tr><td>Fan efficiency <span class="ar" dir="rtl">كفاءة المروحة</span></td><td class="n">0.5</td><td></td></tr><tr><td>Make-up air provided <span class="ar" dir="rtl">هواء التعويض المتاح</span></td><td class="n">500</td><td>l/s</td></tr><tr><td>Open door area (stair pressurisation) <span class="ar" dir="rtl">مساحة الباب المفتوح (ضغط الدرج)</span></td><td class="n">0</td><td>m2</td></tr><tr><td>Door-open velocity <span class="ar" dir="rtl">سرعة الباب المفتوح</span></td><td class="n">0.75</td><td>m/s</td></tr></table><h3>Results <span class="ar" dir="rtl">النتائج</span></h3><table><tr><td>Total extract <span class="ar" dir="rtl">إجمالي الشفط</span></td><td class="n">599</td><td>l/s</td></tr><tr><td>Main duct (standard round) <span class="ar" dir="rtl">الدكت الرئيسي (دائري قياسي)</span></td><td class="n">400</td><td>mm</td></tr><tr><td>Velocity <span class="ar" dir="rtl">السرعة</span></td><td class="n">4.77</td><td>m/s</td></tr><tr><td>Friction <span class="ar" dir="rtl">الاحتكاك</span></td><td class="n">0.65</td><td>Pa/m</td></tr><tr><td>Total fan pressure <span class="ar" dir="rtl">إجمالي ضغط المروحة</span></td><td class="n">104</td><td>Pa</td></tr><tr><td>Fan air power at the efficiency <span class="ar" dir="rtl">قدرة المروحة</span></td><td class="n">125</td><td>W</td></tr><tr><td>Stair pressurisation flow <span class="ar" dir="rtl">تصرف ضغط الدرج</span></td><td class="n">0</td><td>l/s</td></tr></table><h3>Room flows <span class="ar" dir="rtl">تصرفات الغرف</span></h3><table><tr><th>Room</th><th>Type</th><th>Volume m3</th><th>ACH</th><th>By ACH l/s</th><th>By persons l/s</th><th>Extra l/s</th><th>Design l/s</th></tr><tr><td>Guest bath</td><td>bath</td><td>11.2</td><td>10</td><td>31.1</td><td>8</td><td>0</td><td>31.1</td></tr><tr><td>Master bath</td><td>bath</td><td>16.8</td><td>10</td><td>46.7</td><td>8</td><td>0</td><td>46.7</td></tr><tr><td>Bath 1</td><td>bath</td><td>14</td><td>10</td><td>38.9</td><td>8</td><td>0</td><td>38.9</td></tr><tr><td>Kitchen</td><td>kitchen</td><td>39.2</td><td>15</td><td>163.3</td><td>16</td><td>150</td><td>313.3</td></tr><tr><td>Laundry</td><td>laundry</td><td>14</td><td>10</td><td>38.9</td><td>8</td><td>0</td><td>38.9</td></tr><tr><td>Garage</td><td>garage</td><td>78</td><td>6</td><td>130</td><td>0</td><td>0</td><td>130</td></tr></table><h3>Checks <span class="ar" dir="rtl">الفحوصات</span></h3><table><tr><th>Check <span class="ar" dir="rtl">الفحص</span></th><th>Value <span class="ar" dir="rtl">القيمة</span></th><th>Limit <span class="ar" dir="rtl">الحد</span></th><th>Unit <span class="ar" dir="rtl">الوحدة</span></th><th>Status <span class="ar" dir="rtl">الحالة</span></th></tr><tr class="ok"><td>Main duct velocity within the limit <span class="ar" dir="rtl">سرعة الدكت الرئيسي في الحد</span></td><td class="n">4.77</td><td class="n">8</td><td>m/s</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Friction within the limit <span class="ar" dir="rtl">الاحتكاك في الحد</span></td><td class="n">0.65</td><td class="n">1</td><td>Pa/m</td><td><b>PASS / تمام</b></td></tr><tr class="ok"><td>Make-up air covers at least 80 % of the extract <span class="ar" dir="rtl">هواء التعويض يغطي 80% من الشفط</span></td><td class="n">500</td><td class="n">479</td><td>l/s</td><td><b>PASS / تمام</b></td></tr></table><div><b>Overall <span class="ar" dir="rtl">الإجمالي</span>: PASS / تمام</b></div><h3>Representative values used (verify against the code edition) <span class="ar" dir="rtl">قيم تمثيلية مستخدمة (راجعها على إصدار الكود)</span></h3><ul><li>Air changes per hour: toilet and bath 10, kitchen 15, laundry 10, plant room 8, garage 6, general 3; 8 l/s per person; duct velocity 6 m/s for the main; friction limit 1.0 Pa/m; grille 30 Pa; fan efficiency 0.5; door-open velocity 0.75 m/s for stair pressurisation (all editable, verify with the local code) <span class="ar" dir="rtl">تغييرات الهواء: حمام 10، مطبخ 15، غسيل 10، غرفة معدات 8، جراج 6، عام 3؛ 8 لتر/ث للفرد؛ سرعة 6 م/ث للرئيسي</span></li></ul></section></body></html>